<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>HVDC Converters (VSC &amp; LCC) · PowerFlows.jl</title><meta name="title" content="HVDC Converters (VSC &amp; LCC) · PowerFlows.jl"/><meta property="og:title" content="HVDC Converters (VSC &amp; LCC) · PowerFlows.jl"/><meta property="twitter:title" content="HVDC Converters (VSC &amp; LCC) · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li class="is-active"><a class="tocitem" href>HVDC Converters (VSC &amp; LCC)</a><ul class="internal"><li><a class="tocitem" href="#Loading-the-needed-packages"><span>Loading the needed packages</span></a></li><li><a class="tocitem" href="#VSC-case"><span>VSC case</span></a></li><li><a class="tocitem" href="#LCC-case"><span>LCC case</span></a></li><li><a class="tocitem" href="#When-each-is-modeled"><span>When each is modeled</span></a></li></ul></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../../explanation/models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li><a class="tocitem" href="../../explanation/mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li><a class="tocitem" href="../../explanation/fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li><a class="tocitem" href="../../explanation/generalized_admittance/">Generalized-Admittance Power Flow</a></li><li><a class="tocitem" href="../../explanation/lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../../explanation/folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../../explanation/lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../../explanation/lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li><a class="tocitem" href="../../explanation/vsc_model/">VSC Model Implementation</a></li><li><a class="tocitem" href="../../explanation/discrete_control/">Discrete Control via λ-Continuation</a></li><li><a class="tocitem" href="../../explanation/area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>HVDC Converters (VSC &amp; LCC)</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>HVDC Converters (VSC &amp; LCC)</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/tutorials/hvdc_converters_14bus.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="HVDC-Converters-(VSC-and-LCC)"><a class="docs-heading-anchor" href="#HVDC-Converters-(VSC-and-LCC)">HVDC Converters (VSC &amp; LCC)</a><a id="HVDC-Converters-(VSC-and-LCC)-1"></a><a class="docs-heading-anchor-permalink" href="#HVDC-Converters-(VSC-and-LCC)" title="Permalink"></a></h1><p><em>To follow along, you can download this tutorial as a <a href="https://sienna-platform.github.io/PowerFlows.jl/previews/PR489/tutorials/hvdc_converters_14bus.jl">Julia script (.jl)</a> or <a href="https://sienna-platform.github.io/PowerFlows.jl/previews/PR489/tutorials/generated_hvdc_converters_14bus.ipynb">Jupyter notebook (.ipynb)</a>.</em></p><p>An HVDC link moves power between two AC buses through a DC stage: an AC/DC converter at each end, joined by a DC line. PowerFlows co-solves this DC stage together with the surrounding AC network, so an AC power flow with an HVDC branch converges to one consistent solution rather than being solved as two separate problems. PowerFlows represents two converter technologies:</p><ul><li><strong>VSC</strong> (voltage-source converter): self-commutated, so each terminal independently controls its own active power (or DC voltage) and reactive power (or AC voltage).</li><li><strong>LCC</strong> (line-commutated converter): thyristor-based, so the only controls are each terminal&#39;s firing/extinction angle and transformer tap, and the converter always draws reactive power from the AC system it connects to.</li></ul><p>This tutorial builds one 14-bus system for each technology and solves them with the same <a href="../../reference/api/public/#PowerFlows.ACPowerFlow"><code>ACPowerFlow</code></a> solver used elsewhere in these docs.</p><h2 id="Loading-the-needed-packages"><a class="docs-heading-anchor" href="#Loading-the-needed-packages">Loading the needed packages</a><a id="Loading-the-needed-packages-1"></a><a class="docs-heading-anchor-permalink" href="#Loading-the-needed-packages" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerSystemCaseBuilder
using PowerSystems
using PowerFlows</code></pre><h2 id="VSC-case"><a class="docs-heading-anchor" href="#VSC-case">VSC case</a><a id="VSC-case-1"></a><a class="docs-heading-anchor-permalink" href="#VSC-case" title="Permalink"></a></h2><p>Build the 14-bus test system with a single <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TwoTerminalVSCLine/#PowerSystems.TwoTerminalVSCLine"><code>PowerSystems.TwoTerminalVSCLine</code></a> replacing the AC line on the bus 2↔3 arc:</p><pre><code class="language-julia hljs">sys_vsc = build_system(
    PSITestSystems,
    &quot;c_sys14_hvdc_vsc&quot;;
    force_build = true,
    add_forecasts = false,
)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">System</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Name</td>
      <td style = "text-align: left;"></td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Description</td>
      <td style = "text-align: left;"></td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Base Power</td>
      <td style = "text-align: left;">100.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Base Frequency</td>
      <td style = "text-align: left;">60.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Num Components</td>
      <td style = "text-align: left;">70</td>
    </tr>
  </tbody>
</table>

<table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Static Components</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Type</th>
      <th style = "font-weight: bold; text-align: left;">Count</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">ACBus</td>
      <td style = "text-align: left;">14</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Arc</td>
      <td style = "text-align: left;">20</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Line</td>
      <td style = "text-align: left;">15</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">PowerLoad</td>
      <td style = "text-align: left;">11</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">ThermalStandard</td>
      <td style = "text-align: left;">5</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">TwoTerminalVSCLine</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">TwoWindingTransformer</td>
      <td style = "text-align: left;">4</td>
    </tr>
  </tbody>
</table>

<p>Solve it with <a href="../../reference/api/public/#PowerFlows.ACPowerFlow"><code>ACPowerFlow</code></a>, the same convenience wrapper used for a plain AC-only system — no special solver settings are needed for a VSC line:</p><pre><code class="language-julia hljs">vsc_results = solve_power_flow(ACPowerFlow(), sys_vsc)</code></pre><pre><code class="nohighlight hljs">Dict{String, DataFrame} with 7 entries:
  &quot;area_interchange_results&quot; =&gt; 0×6 DataFrame
 Row │ area    ni_solved  pdes     delta_p  schedule_status  beyond_limits
     │ String  Float64    Float64  Float64  Symbol           Bool
─────┴─────────────────────────────────────────────────────────────────────
  &quot;lcc_results&quot; =&gt; 0×13 DataFrame
 Row │ line_name  bus_from  bus_to  rectifier_tap  inverter_tap  rectifier_delay_angle  inverter_extinction_angle  P_from_to  P_to_from  Q_from_to  Q_to_from  P_losses  Q_losses
     │ String     Int64     Int64   Float64        Float64       Float64                Float64                    Float64    Float64    Float64    Float64    Float64   Float64
─────┴────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────
  &quot;vsc_results&quot; =&gt; 1×12 DataFrame
 Row │ line_name  bus_from  bus_to  P_from_to  P_to_from  Q_from_to  Q_to_from  dc_current  Vdc_from  Vdc_to   P_losses    Q_losses
     │ String     Int64     Int64   Float64    Float64    Float64    Float64    Float64     Float64   Float64  Float64     Float64
─────┼──────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────
   1 │ VSC_2_3           2       3    40.0029      -40.0       -5.0      -10.0     0.38098      1.05  1.04992  0.00290292     -15.0
  &quot;bus_results&quot; =&gt; 14×9 DataFrame
 Row │ bus_number  Vm       θ           P_gen    P_load   P_net    Q_gen     Q_load   Q_net
     │ Int64       Float64  Float64     Float64  Float64  Float64  Float64   Float64  Float64
─────┼─────────────────────────────────────────────────────────────────────────────────────────
   1 │          1  1.06      0.0        234.398      0.0  234.398  -13.8488      0.0  -13.8488
   2 │          2  1.045    -0.0835349   40.0       21.7   18.3     31.7475     12.7   19.0475
   3 │          3  1.01     -0.309655     0.0       94.2  -94.2     31.4956     19.0   12.4956
   4 │          4  1.01245  -0.203635     0.0       47.8  -47.8      0.0        -3.9    3.9
   5 │          5  1.01539  -0.169769     0.0        7.6   -7.6      0.0         1.6   -1.6
   6 │          6  1.07     -0.27116      0.0       11.2  -11.2     22.507       7.5   15.007
   7 │          7  1.04938  -0.254652     0.0        0.0    0.0      0.0         0.0    0.0
   8 │          8  1.09     -0.254652     0.0        0.0    0.0     25.1383      0.0   25.1383
   9 │          9  1.03253  -0.281551     0.0       29.5  -29.5      0.0        16.6  -16.6
  10 │         10  1.03155  -0.284633     0.0        9.0   -9.0      0.0         5.8   -5.8
  11 │         11  1.04692  -0.279962     0.0        3.5   -3.5      0.0         1.8   -1.8
  12 │         12  1.05344  -0.286237     0.0        6.1   -6.1      0.0         1.6   -1.6
  13 │         13  1.0469   -0.287136     0.0       13.5  -13.5      0.0         5.8   -5.8
  14 │         14  1.02053  -0.301892     0.0       14.9  -14.9      0.0         5.0   -5.0
  &quot;flow_results&quot; =&gt; 19×10 DataFrame
 Row │ flow_name  bus_from  bus_to  P_from_to      Q_from_to   P_to_from       Q_to_from   P_losses      Q_losses    angle_difference
     │ String     Int64     Int64   Float64        Float64     Float64         Float64     Float64       Float64     Float64
─────┼────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────
   1 │ 1-2               1       2  150.947        -19.0065    -146.973         25.2916     3.97437      6.28517          0.0835349
   2 │ 1-5               1       5   83.4507         5.15758    -80.0717         3.49062    3.37893      8.64819          0.169769
   3 │ 2-4               2       4   71.8696        -1.9262     -69.121          6.66701    2.74858      4.74081          0.1201
   4 │ 2-5               2       5   53.4002         0.681983   -51.9097         0.196243   1.49057      0.878226         0.0862338
   5 │ 3-4               3       4  -54.2           22.4956      56.4817       -17.9809     2.28173      4.51475         -0.10602
   6 │ 4-5               4       5  -76.7498        18.6454      77.5623       -16.0827     0.812449     2.56271         -0.0338659
   7 │ 4-7               4       7   26.4908        -6.33119    -26.4908         7.7788    -5.55112e-15  1.44761          0.0510171
   8 │ 4-9               4       9   15.0983         2.89976    -15.0983        -1.69552    8.32667e-15  1.20424          0.0779167
   9 │ 5-6               5       6   46.8191        10.7956     -46.8191        -5.89396   -1.11022e-14  4.90165          0.101391
  10 │ 6-11              6      11    8.87248        8.19881     -8.75141       -7.94527    0.121072     0.25354          0.00880217
  11 │ 6-12              6      12    8.12044        3.0744      -8.0395        -2.90595    0.0809382    0.168455         0.0150772
  12 │ 6-13              6      13   18.6262         9.62773    -18.3722        -9.12751    0.254008     0.500221         0.0159763
  13 │ 7-8               7       8   -3.47639e-12  -24.2013       3.47569e-12   25.1383    -6.93889e-16  0.936914        -5.32907e-15
  14 │ 7-9               7       9   26.4908        16.4224     -26.4908       -15.4519     5.55112e-15  0.9705           0.0268996
  15 │ 9-10              9      10    3.8018        -0.219273    -3.79748        0.230767   0.00432691   0.011494         0.00308165
  16 │ 9-14              9      14    8.2873         0.766752    -8.20472       -0.591083   0.0825849    0.175669         0.0203411
  17 │ 10-11            10      11   -5.20251       -6.03077      5.25142        6.14527    0.0489147    0.114504        -0.0046708
  18 │ 12-13            12      13    1.93949        1.30595     -1.9286        -1.2961     0.0108836    0.00984705       0.000899086
  19 │ 13-14            13      14    6.80075        4.62369     -6.69528       -4.40894    0.105473     0.214747         0.0147561
  &quot;mtdc_line_results&quot; =&gt; 0×5 DataFrame
 Row │ line_name  dc_bus_from  dc_bus_to  dc_current  P_losses
     │ String     Int64        Int64      Float64     Float64
─────┴─────────────────────────────────────────────────────────
  &quot;mtdc_results&quot; =&gt; 0×8 DataFrame
 Row │ converter_name  ac_bus  dc_bus  P_dc     Q        Vac      Vdc      mode
     │ String          Int64   Int64   Float64  Float64  Float64  Float64  String
─────┴────────────────────────────────────────────────────────────────────────────</code></pre><p>The result <code>Dict</code> carries the usual AC keys (<code>&quot;bus_results&quot;</code>, <code>&quot;flow_results&quot;</code>) plus HVDC-specific tables. For a VSC line, the relevant one is <code>&quot;vsc_results&quot;</code>:</p><pre><code class="language-julia hljs">vsc_results[&quot;vsc_results&quot;]</code></pre><table>
  <thead>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: right;">line_name</th>
      <th style = "font-weight: bold; text-align: right;">bus_from</th>
      <th style = "font-weight: bold; text-align: right;">bus_to</th>
      <th style = "font-weight: bold; text-align: right;">P_from_to</th>
      <th style = "font-weight: bold; text-align: right;">P_to_from</th>
      <th style = "font-weight: bold; text-align: right;">Q_from_to</th>
      <th style = "font-weight: bold; text-align: right;">Q_to_from</th>
      <th style = "font-weight: bold; text-align: right;">dc_current</th>
      <th style = "font-weight: bold; text-align: right;">Vdc_from</th>
      <th style = "font-weight: bold; text-align: right;">Vdc_to</th>
      <th style = "font-weight: bold; text-align: right;">P_losses</th>
      <th style = "font-weight: bold; text-align: right;">Q_losses</th>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "text-align: right;">String</th>
      <th style = "text-align: right;">Int64</th>
      <th style = "text-align: right;">Int64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: right;">VSC_2_3</td>
      <td style = "text-align: right;">2</td>
      <td style = "text-align: right;">3</td>
      <td style = "text-align: right;">40.00290291563116</td>
      <td style = "text-align: right;">-40.0</td>
      <td style = "text-align: right;">-5.0</td>
      <td style = "text-align: right;">-10.0</td>
      <td style = "text-align: right;">0.3809800277679158</td>
      <td style = "text-align: right;">1.05</td>
      <td style = "text-align: right;">1.0499238039944465</td>
      <td style = "text-align: right;">0.0029029156311588533</td>
      <td style = "text-align: right;">-15.000000000000002</td>
    </tr>
  </tbody>
</table>
<p><code>P_from_to</code> is the active power (MW) the <code>from</code>-side AC bus delivers into the converter; <code>Q_from_to</code>/<code>Q_to_from</code> are the reactive power each AC terminal exchanges with its own bus; <code>dc_current</code>, <code>Vdc_from</code>, <code>Vdc_to</code> describe the state of the (here two-node) internal DC network; and <code>P_losses</code> is the combined DC-side loss (converter losses plus the DC line&#39;s own resistive drop).</p><p>The two converters play different roles. This system&#39;s <code>from</code> converter is configured with <code>dc_control_from = VSCDCControlModes.DC_VOLTAGE</code>: it holds the DC network at its scheduled voltage, acting as the DC-side slack. The <code>to</code> converter is configured with <code>dc_control_to = VSCDCControlModes.DC_POWER</code>: it is dispatched to a scheduled active-power transfer, and the <code>from</code> converter&#39;s power then adjusts to balance that transfer plus DC losses — which is exactly the relationship between <code>P_from_to</code> and <code>P_losses</code> above. Independently of this DC-side role, each converter also holds its own AC-side reactive-power setpoint (<code>ac_control_from</code>/<code>ac_control_to = VSCACControlModes.AC_REACTIVE_POWER</code> here), so <code>Q_from_to</code> and <code>Q_to_from</code> are unrelated numbers rather than mirror images of each other.</p><p>Bus voltages solve normally alongside the DC network:</p><pre><code class="language-julia hljs">vsc_results[&quot;bus_results&quot;]</code></pre><div>
  <div style = "float: right; font-style: italic;">
    <span>4 rows omitted</span>
  </div>
  <div style = "clear: both;"></div>
</div>
<table>
  <thead>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: right;">bus_number</th>
      <th style = "font-weight: bold; text-align: right;">Vm</th>
      <th style = "font-weight: bold; text-align: right;">θ</th>
      <th style = "font-weight: bold; text-align: right;">P_gen</th>
      <th style = "font-weight: bold; text-align: right;">P_load</th>
      <th style = "font-weight: bold; text-align: right;">P_net</th>
      <th style = "font-weight: bold; text-align: right;">Q_gen</th>
      <th style = "font-weight: bold; text-align: right;">Q_load</th>
      <th style = "font-weight: bold; text-align: right;">Q_net</th>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "text-align: right;">Int64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: right;">1</td>
      <td style = "text-align: right;">1.06</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">234.39778392764387</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">234.39778392764387</td>
      <td style = "text-align: right;">-13.848837943231395</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">-13.848837943231395</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">2</td>
      <td style = "text-align: right;">1.045</td>
      <td style = "text-align: right;">-0.08353487038913601</td>
      <td style = "text-align: right;">40.0</td>
      <td style = "text-align: right;">21.7</td>
      <td style = "text-align: right;">18.3</td>
      <td style = "text-align: right;">31.747524235735717</td>
      <td style = "text-align: right;">12.7</td>
      <td style = "text-align: right;">19.047524235735718</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">3</td>
      <td style = "text-align: right;">1.01</td>
      <td style = "text-align: right;">-0.3096547404900766</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">94.19999999999999</td>
      <td style = "text-align: right;">-94.19999999999999</td>
      <td style = "text-align: right;">31.495645244911685</td>
      <td style = "text-align: right;">19.0</td>
      <td style = "text-align: right;">12.495645244911685</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">4</td>
      <td style = "text-align: right;">1.01244565379704</td>
      <td style = "text-align: right;">-0.20363456268019745</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">47.8</td>
      <td style = "text-align: right;">-47.8</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">-3.9</td>
      <td style = "text-align: right;">3.9</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">5</td>
      <td style = "text-align: right;">1.0153929746953072</td>
      <td style = "text-align: right;">-0.16976866717711475</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">7.6</td>
      <td style = "text-align: right;">-7.6</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">1.6</td>
      <td style = "text-align: right;">-1.6</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">6</td>
      <td style = "text-align: right;">1.07</td>
      <td style = "text-align: right;">-0.27115994655590814</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">11.200000000000001</td>
      <td style = "text-align: right;">-11.200000000000001</td>
      <td style = "text-align: right;">22.50696080321481</td>
      <td style = "text-align: right;">7.5</td>
      <td style = "text-align: right;">15.006960803214808</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">7</td>
      <td style = "text-align: right;">1.0493752024040912</td>
      <td style = "text-align: right;">-0.25465168177204284</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">8</td>
      <td style = "text-align: right;">1.09</td>
      <td style = "text-align: right;">-0.2546516817720375</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">25.138251899138687</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">25.138251899138687</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">9</td>
      <td style = "text-align: right;">1.0325324803556175</td>
      <td style = "text-align: right;">-0.28155126835169736</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">29.5</td>
      <td style = "text-align: right;">-29.5</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">16.6</td>
      <td style = "text-align: right;">-16.6</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">10</td>
      <td style = "text-align: right;">1.031545576006812</td>
      <td style = "text-align: right;">-0.28463291973376054</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">9.0</td>
      <td style = "text-align: right;">-9.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">5.800000000000001</td>
      <td style = "text-align: right;">-5.800000000000001</td>
    </tr>
    <tr>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
    </tr>
  </tbody>
</table>
<h2 id="LCC-case"><a class="docs-heading-anchor" href="#LCC-case">LCC case</a><a id="LCC-case-1"></a><a class="docs-heading-anchor-permalink" href="#LCC-case" title="Permalink"></a></h2><p>Build the matching system with a single <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_TwoTerminalLCCLine/#PowerSystems.TwoTerminalLCCLine"><code>PowerSystems.TwoTerminalLCCLine</code></a> on the same 2↔3 arc, and solve it the same way:</p><pre><code class="language-julia hljs">sys_lcc = build_system(
    PSITestSystems,
    &quot;c_sys14_hvdc_lcc&quot;;
    force_build = true,
    add_forecasts = false,
)
lcc_results = solve_power_flow(ACPowerFlow(), sys_lcc)</code></pre><pre><code class="nohighlight hljs">Dict{String, DataFrame} with 7 entries:
  &quot;area_interchange_results&quot; =&gt; 0×6 DataFrame
 Row │ area    ni_solved  pdes     delta_p  schedule_status  beyond_limits
     │ String  Float64    Float64  Float64  Symbol           Bool
─────┴─────────────────────────────────────────────────────────────────────
  &quot;lcc_results&quot; =&gt; 1×13 DataFrame
 Row │ line_name  bus_from  bus_to  rectifier_tap  inverter_tap  rectifier_delay_angle  inverter_extinction_angle  P_from_to  P_to_from  Q_from_to  Q_to_from  P_losses    Q_losses
     │ String     Int64     Int64   Float64        Float64       Float64                Float64                    Float64    Float64    Float64    Float64    Float64     Float64
─────┼──────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────
   1 │ LCC_2_3           2       3        1.22773       1.32849                    0.0                   0.296706       50.0   -49.9976    1.20316    15.3684  0.00236273   16.5716
  &quot;vsc_results&quot; =&gt; 0×12 DataFrame
 Row │ line_name  bus_from  bus_to  P_from_to  P_to_from  Q_from_to  Q_to_from  dc_current  Vdc_from  Vdc_to   P_losses  Q_losses
     │ String     Int64     Int64   Float64    Float64    Float64    Float64    Float64     Float64   Float64  Float64   Float64
─────┴────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────
  &quot;bus_results&quot; =&gt; 14×9 DataFrame
 Row │ bus_number  Vm       θ           P_gen    P_load   P_net    Q_gen     Q_load   Q_net
     │ Int64       Float64  Float64     Float64  Float64  Float64  Float64   Float64  Float64
─────┼─────────────────────────────────────────────────────────────────────────────────────────
   1 │          1  1.06      0.0        232.734      0.0  232.734  -14.2463      0.0  -14.2463
   2 │          2  1.045    -0.0841758   40.0       21.7   18.3     39.515      12.7   26.815
   3 │          3  1.01     -0.280684     0.0       94.2  -94.2     51.3437     19.0   32.3437
   4 │          4  1.01318  -0.195159     0.0       47.8  -47.8      0.0        -3.9    3.9
   5 │          5  1.01611  -0.163892     0.0        7.6   -7.6      0.0         1.6   -1.6
   6 │          6  1.07     -0.264357     0.0       11.2  -11.2     22.1377      7.5   14.6377
   7 │          7  1.04976  -0.24659      0.0        0.0    0.0      0.0         0.0    0.0
   8 │          8  1.09     -0.24659      0.0        0.0    0.0     24.9001      0.0   24.9001
   9 │          9  1.03298  -0.273715     0.0       29.5  -29.5      0.0        16.6  -16.6
  10 │         10  1.03193  -0.276982     0.0        9.0   -9.0      0.0         5.8   -5.8
  11 │         11  1.04714  -0.272736     0.0        3.5   -3.5      0.0         1.8   -1.8
  12 │         12  1.05347  -0.279358     0.0        6.1   -6.1      0.0         1.6   -1.6
  13 │         13  1.04698  -0.280191     0.0       13.5  -13.5      0.0         5.8   -5.8
  14 │         14  1.02083  -0.294438     0.0       14.9  -14.9      0.0         5.0   -5.0
  &quot;flow_results&quot; =&gt; 19×10 DataFrame
 Row │ flow_name  bus_from  bus_to  P_from_to      Q_from_to   P_to_from       Q_to_from   P_losses      Q_losses    angle_difference
     │ String     Int64     Int64   Float64        Float64     Float64         Float64     Float64       Float64     Float64
─────┼────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────────
   1 │ 1-2               1       2  152.057        -19.2694    -148.023         25.7361     4.03382      6.46669          0.0841758
   2 │ 1-5               1       5   80.677          5.02297    -77.518          2.71377    3.159        7.73674          0.163892
   3 │ 2-4               2       4   66.6957        -1.28365    -64.3284         4.8649     2.36726      3.58125          0.110983
   4 │ 2-5               2       5   49.6271         1.15936    -48.3379        -0.898354   1.28924      0.26101          0.079716
   5 │ 3-4               3       4  -44.2024        16.9753      45.69         -14.4883     1.48761      2.48696         -0.0855249
   6 │ 4-5               4       5  -71.1357        16.698       71.8301       -14.5078     0.694349     2.19019         -0.0312673
   7 │ 4-7               4       7   26.7346        -6.14373    -26.7346         7.60996   -2.77556e-14  1.46623          0.0514307
   8 │ 4-9               4       9   15.2396         2.96915    -15.2396        -1.74277   -5.55112e-15  1.22638          0.0785561
   9 │ 5-6               5       6   46.4257        11.0922     -46.4257        -6.2615    -5.55112e-15  4.83074          0.100465
  10 │ 6-11              6      11    8.63391        8.19678     -8.51633       -7.95055    0.117579     0.246226         0.00837858
  11 │ 6-12              6      12    8.08918        3.0787      -8.00876       -2.91132    0.0804226    0.167382         0.0150012
  12 │ 6-13              6      13   18.5026         9.62379    -18.2513        -9.12887    0.251314     0.494916         0.0158338
  13 │ 7-8               7       8   -1.81917e-11  -23.9808       1.81917e-11   24.9001     0.0          0.919243        -2.80054e-14
  14 │ 7-9               7       9   26.7346        16.3708     -26.7346       -15.3897     0.0          0.981048         0.0271253
  15 │ 9-10              9      10    4.03565       -0.227269    -4.03078        0.240207   0.00487056   0.0129381        0.00326691
  16 │ 9-14              9      14    8.43852        0.759771    -8.35301       -0.577873   0.0855129    0.181897         0.0207225
  17 │ 10-11            10      11   -4.96921       -6.04021      5.01634        6.15055    0.0471373    0.110343        -0.00424624
  18 │ 12-13            12      13    1.90874        1.31132     -1.89807       -1.30166    0.0106755    0.00965881       0.000832525
  19 │ 13-14            13      14    6.64937        4.63061     -6.54699       -4.42215    0.102382     0.208454         0.0142466
  &quot;mtdc_line_results&quot; =&gt; 0×5 DataFrame
 Row │ line_name  dc_bus_from  dc_bus_to  dc_current  P_losses
     │ String     Int64        Int64      Float64     Float64
─────┴─────────────────────────────────────────────────────────
  &quot;mtdc_results&quot; =&gt; 0×8 DataFrame
 Row │ converter_name  ac_bus  dc_bus  P_dc     Q        Vac      Vdc      mode
     │ String          Int64   Int64   Float64  Float64  Float64  Float64  String
─────┴────────────────────────────────────────────────────────────────────────────</code></pre><p>The matching result table is <code>&quot;lcc_results&quot;</code>:</p><pre><code class="language-julia hljs">lcc_results[&quot;lcc_results&quot;]</code></pre><table>
  <thead>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: right;">line_name</th>
      <th style = "font-weight: bold; text-align: right;">bus_from</th>
      <th style = "font-weight: bold; text-align: right;">bus_to</th>
      <th style = "font-weight: bold; text-align: right;">rectifier_tap</th>
      <th style = "font-weight: bold; text-align: right;">inverter_tap</th>
      <th style = "font-weight: bold; text-align: right;">rectifier_delay_angle</th>
      <th style = "font-weight: bold; text-align: right;">inverter_extinction_angle</th>
      <th style = "font-weight: bold; text-align: right;">P_from_to</th>
      <th style = "font-weight: bold; text-align: right;">P_to_from</th>
      <th style = "font-weight: bold; text-align: right;">Q_from_to</th>
      <th style = "font-weight: bold; text-align: right;">Q_to_from</th>
      <th style = "font-weight: bold; text-align: right;">P_losses</th>
      <th style = "font-weight: bold; text-align: right;">Q_losses</th>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "text-align: right;">String</th>
      <th style = "text-align: right;">Int64</th>
      <th style = "text-align: right;">Int64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: right;">LCC_2_3</td>
      <td style = "text-align: right;">2</td>
      <td style = "text-align: right;">3</td>
      <td style = "text-align: right;">1.2277337065593534</td>
      <td style = "text-align: right;">1.328488101560267</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.29670597283903605</td>
      <td style = "text-align: right;">49.99999999999999</td>
      <td style = "text-align: right;">-49.99763727435441</td>
      <td style = "text-align: right;">1.2031567096909175</td>
      <td style = "text-align: right;">15.368434208959862</td>
      <td style = "text-align: right;">0.0023627256455827084</td>
      <td style = "text-align: right;">16.571590918650777</td>
    </tr>
  </tbody>
</table>
<p>An LCC has no independent control over its terminal voltages or reactive power. The rectifier and inverter each have one control angle — <code>rectifier_delay_angle</code> (firing angle) and <code>inverter_extinction_angle</code> (extinction angle) — plus a transformer tap, <code>rectifier_tap</code>/ <code>inverter_tap</code>. PowerFlows keeps both thyristor angles at their minimum physical limits (<code>rectifier_delay_angle_limits</code>/ <code>inverter_extinction_angle_limits</code> on the component) and instead uses the tap ratios to hold the line&#39;s scheduled DC power transfer — here the line&#39;s <code>power_transfer_setpoint</code> of 50 MW appears directly as <code>P_from_to</code>.</p><p>Because thyristors can only be switched on, not off, on demand, an LCC always draws reactive power from the AC system at both ends to commutate — it cannot supply it. <code>Q_from_to</code> and <code>Q_to_from</code> are both positive (absorbed from the AC network), in contrast to the VSC case above, where each converter&#39;s reactive power is an independent setpoint that can be positive, negative, or zero.</p><pre><code class="language-julia hljs">lcc_results[&quot;bus_results&quot;]</code></pre><div>
  <div style = "float: right; font-style: italic;">
    <span>4 rows omitted</span>
  </div>
  <div style = "clear: both;"></div>
</div>
<table>
  <thead>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: right;">bus_number</th>
      <th style = "font-weight: bold; text-align: right;">Vm</th>
      <th style = "font-weight: bold; text-align: right;">θ</th>
      <th style = "font-weight: bold; text-align: right;">P_gen</th>
      <th style = "font-weight: bold; text-align: right;">P_load</th>
      <th style = "font-weight: bold; text-align: right;">P_net</th>
      <th style = "font-weight: bold; text-align: right;">Q_gen</th>
      <th style = "font-weight: bold; text-align: right;">Q_load</th>
      <th style = "font-weight: bold; text-align: right;">Q_net</th>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "text-align: right;">Int64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: right;">1</td>
      <td style = "text-align: right;">1.06</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">232.7335909546136</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">232.7335909546136</td>
      <td style = "text-align: right;">-14.246349303511586</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">-14.246349303511586</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">2</td>
      <td style = "text-align: right;">1.045</td>
      <td style = "text-align: right;">-0.08417579569051509</td>
      <td style = "text-align: right;">40.0</td>
      <td style = "text-align: right;">21.7</td>
      <td style = "text-align: right;">18.3</td>
      <td style = "text-align: right;">39.51504495691871</td>
      <td style = "text-align: right;">12.7</td>
      <td style = "text-align: right;">26.815044956918705</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">3</td>
      <td style = "text-align: right;">1.01</td>
      <td style = "text-align: right;">-0.28068399479226364</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">94.19999999999999</td>
      <td style = "text-align: right;">-94.19999999999999</td>
      <td style = "text-align: right;">51.34370778742612</td>
      <td style = "text-align: right;">19.0</td>
      <td style = "text-align: right;">32.34370778742612</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">4</td>
      <td style = "text-align: right;">1.0131790188533376</td>
      <td style = "text-align: right;">-0.19515907550416006</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">47.8</td>
      <td style = "text-align: right;">-47.8</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">-3.9</td>
      <td style = "text-align: right;">3.9</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">5</td>
      <td style = "text-align: right;">1.016108682424323</td>
      <td style = "text-align: right;">-0.16389178234757076</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">7.6</td>
      <td style = "text-align: right;">-7.6</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">1.6</td>
      <td style = "text-align: right;">-1.6</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">6</td>
      <td style = "text-align: right;">1.07</td>
      <td style = "text-align: right;">-0.2643572257896463</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">11.200000000000001</td>
      <td style = "text-align: right;">-11.200000000000001</td>
      <td style = "text-align: right;">22.137732101450087</td>
      <td style = "text-align: right;">7.5</td>
      <td style = "text-align: right;">14.637732101450085</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">7</td>
      <td style = "text-align: right;">1.0497601299253871</td>
      <td style = "text-align: right;">-0.24658982378445748</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">8</td>
      <td style = "text-align: right;">1.09</td>
      <td style = "text-align: right;">-0.24658982378442948</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">24.900062281814417</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">24.900062281814417</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">9</td>
      <td style = "text-align: right;">1.032984343052528</td>
      <td style = "text-align: right;">-0.27371513835026057</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">29.5</td>
      <td style = "text-align: right;">-29.5</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">16.6</td>
      <td style = "text-align: right;">-16.6</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">10</td>
      <td style = "text-align: right;">1.0319330103879822</td>
      <td style = "text-align: right;">-0.2769820449211193</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">9.0</td>
      <td style = "text-align: right;">-9.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">5.800000000000001</td>
      <td style = "text-align: right;">-5.800000000000001</td>
    </tr>
    <tr>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
    </tr>
  </tbody>
</table>
<h2 id="When-each-is-modeled"><a class="docs-heading-anchor" href="#When-each-is-modeled">When each is modeled</a><a id="When-each-is-modeled-1"></a><a class="docs-heading-anchor-permalink" href="#When-each-is-modeled" title="Permalink"></a></h2><p>Reach for VSC when a converter has independent control over active power, reactive power (or AC voltage), and DC voltage — the behavior of modern IGBT-based HVDC links. Reach for LCC to model classic thyristor-based HVDC, where the only controls are firing/extinction angles and transformer taps, and the converter is always a net reactive-power sink on the AC side. PowerFlows solves both inside the same AC power flow as the surrounding network, so no separate DC power-flow step is needed for either technology.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generated_discrete_control_14bus/">« Discrete Shunt Voltage Control</a><a class="docs-footer-nextpage" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Tuesday 13 October 2026 20:51">Tuesday 13 October 2026</span>. Using Julia version 1.13.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
