<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Discrete Control via λ-Continuation · PowerFlows.jl</title><meta name="title" content="Discrete Control via λ-Continuation · PowerFlows.jl"/><meta property="og:title" content="Discrete Control via λ-Continuation · PowerFlows.jl"/><meta property="twitter:title" content="Discrete Control via λ-Continuation · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li><a class="tocitem" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li><a class="tocitem" href="../generalized_admittance/">Generalized-Admittance Power Flow</a></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li><a class="tocitem" href="../vsc_model/">VSC Model Implementation</a></li><li class="is-active"><a class="tocitem" href>Discrete Control via λ-Continuation</a><ul class="internal"><li><a class="tocitem" href="#What-and-why"><span>What and why</span></a></li><li><a class="tocitem" href="#discrete-control-guards"><span>Scope and guards</span></a></li><li><a class="tocitem" href="#discrete-control-multiperiod"><span>Multiperiod solves</span></a></li><li><a class="tocitem" href="#Device-abstraction"><span>Device abstraction</span></a></li><li><a class="tocitem" href="#The-sigmoid-control-law"><span>The sigmoid control law</span></a></li><li><a class="tocitem" href="#The-continuation-engine"><span>The continuation engine</span></a></li><li><a class="tocitem" href="#Snap-and-feasibility-restoration"><span>Snap and feasibility restoration</span></a></li><li><a class="tocitem" href="#discrete-control-metadata"><span>Metadata sourcing</span></a></li><li><a class="tocitem" href="#Reserved-seams-for-future-work"><span>Reserved seams for future work</span></a></li></ul></li><li><a class="tocitem" href="../area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Discrete Control via λ-Continuation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Discrete Control via λ-Continuation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/discrete_control.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Discrete-Control-Devices-via-λ-Continuation"><a class="docs-heading-anchor" href="#Discrete-Control-Devices-via-λ-Continuation">Discrete Control Devices via λ-Continuation</a><a id="Discrete-Control-Devices-via-λ-Continuation-1"></a><a class="docs-heading-anchor-permalink" href="#Discrete-Control-Devices-via-λ-Continuation" title="Permalink"></a></h1><p>PowerFlows.jl supports three families of controlled devices, solved by a common outer-loop continuation: <strong>tap-changing transformers</strong>, <strong>switched (stepping) shunts</strong>, and <strong>shunt FACTS devices</strong> (SVC/STATCOM). This page explains what those devices are, why an outer-loop continuation strategy is used instead of embedding the control law in the Jacobian, how the sigmoid control law and its steepness ramp work, and what happens when the continuous solution is snapped to discrete settings.</p><h2 id="What-and-why"><a class="docs-heading-anchor" href="#What-and-why">What and why</a><a id="What-and-why-1"></a><a class="docs-heading-anchor-permalink" href="#What-and-why" title="Permalink"></a></h2><p>Commercial power flow tools (PSS/E, PSLF) simulate discrete control devices as part of the steady-state solution: a tap-changing transformer adjusts its turns ratio to regulate the voltage at a designated bus; a switched shunt switches reactive admittance blocks in or out for the same purpose. Without modeling these devices, the solved bus voltages can differ materially from what a commercial tool reports, because the network seen by the solver is wrong.</p><p>The natural mathematical formulation (Agarwal, Pandey, Jereminov &amp; Pileggi, arXiv 1811.02000, §IV.C; Pandey PhD thesis 2018, §5.2.8.1) embeds a differentiable sigmoid approximation of the discrete control law directly in the residual and Jacobian, so the Newton iteration solves for device parameters simultaneously with bus voltages. PowerFlows.jl deliberately does <strong>not</strong> use that implicit embedding for the initial implementation. Instead it wraps the existing inner solvers in an <strong>outer-loop continuation</strong> (the sigmoid law and steepness schedule follow the paper; the outer-loop reinterpretation and its convergence safeguards are original to PowerFlows.jl):</p><ul><li>The inner solver (<a href="../../reference/api/public/#PowerFlows.NewtonRaphsonACPowerFlow"><code>NewtonRaphsonACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a>) is called without any modification.</li><li>Between outer iterations only the following fields of <code>data</code> are mutated: Y-bus <code>nzval</code> entries for tap devices; the reactive constant-impedance withdrawal matrix for shunt/FACTS devices.</li><li>The outer loop is <strong>formulation-agnostic</strong>: it works identically for <a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a>, and <a href="../../reference/api/public/#PowerFlows.ACMixedPowerFlow"><code>ACMixedPowerFlow</code></a> because it calls <code>_solve_with_q_limits!</code>, the existing Q-limit loop, as a black box.</li></ul><p>The dispatch point is <code>_ac_power_flow</code> in <code>solve_ac_power_flow.jl</code>: when <code>data.controlled_devices</code> is non-empty it delegates to <code>_control_continuation!</code>; otherwise the existing path is taken unchanged (regression invariant).</p><h2 id="discrete-control-guards"><a class="docs-heading-anchor" href="#discrete-control-guards">Scope and guards</a><a id="discrete-control-guards-1"></a><a class="docs-heading-anchor-permalink" href="#discrete-control-guards" title="Permalink"></a></h2><p><code>control_discrete_devices = true</code> is validated at construction and rejected with an <code>ArgumentError</code> for combinations that are not yet supported:</p><ul><li><strong>Solvers:</strong> only <code>NewtonRaphsonACPowerFlow</code> and <code>TrustRegionACPowerFlow</code> inner solvers. (FastDecoupled factors B′/B″ once and would silently reuse them after a tap move; LM/GD/Homotopy are unvalidated as continuation inner solvers.)</li></ul><p><code>time_steps &gt; 1</code> is supported for every device family (see <a href="#discrete-control-multiperiod">Multiperiod solves</a>).</p><p>Per-device data problems (unresolvable controlled buses, degenerate tap/step ranges, unsupported shunt control modes, implausible voltage setpoints) never abort construction: the device is de-enrolled with a <code>@warn</code> and stays at its current setting — the same <em>warn and lock</em> posture PSS/E takes for bad control data.</p><p><code>ControlledFACTS</code> is enrolled unconditionally (no flag); its metadata sourcing caveats are noted in <a href="#discrete-control-metadata">Metadata sourcing</a>.</p><h2 id="discrete-control-multiperiod"><a class="docs-heading-anchor" href="#discrete-control-multiperiod">Multiperiod solves</a><a id="discrete-control-multiperiod-1"></a><a class="docs-heading-anchor-permalink" href="#discrete-control-multiperiod" title="Permalink"></a></h2><p>Each time step regulates independently. <code>ControlledDeviceSet</code> carries a per-time-step store (one column per step, sized at construction); around each step&#39;s continuation the solver loads that step&#39;s device state into the scalar scratch the engine mutates and saves it back afterwards. Shunt/FACTS state is a plain scalar swap — their control deltas land in the per-column withdrawal matrices. Taps mutate the <em>shared</em> Y-bus, so each step instead resets the tap to its enrollment baseline via a Y-bus delta-update before regulating (reset-to-baseline design), and branch flows are computed inside the time-step loop so every step&#39;s flows reflect that step&#39;s tap position.</p><p>Two multiperiod-specific behaviors:</p><ul><li><strong>No PSY write-back:</strong> a PSY component holds a single scalar setting, so <a href="../../reference/api/public/#PowerFlows.write_device_settings!-Tuple{System, Any}"><code>write_device_settings!</code></a> skips (with a warning) for <code>time_steps &gt; 1</code>. Per-step settings are reported by <a href="../../reference/api/internal_solvers/#PowerFlows.get_controlled_device_results-Tuple{Any}"><code>get_controlled_device_results</code></a>, one row per device per time step (<code>time_step</code> column).</li><li><strong>Same-snapshot seeding:</strong> time-invariant inputs (constant-power, constant-current, and constant-impedance withdrawals, injections, reactive limits) are seeded into every column from the system snapshot; callers with time-varying data overwrite columns before solving.</li></ul><h2 id="Device-abstraction"><a class="docs-heading-anchor" href="#Device-abstraction">Device abstraction</a><a id="Device-abstraction-1"></a><a class="docs-heading-anchor-permalink" href="#Device-abstraction" title="Permalink"></a></h2><p>Two abstract families sit under <code>AbstractControlledDevice</code>:</p><ul><li><code>AbstractBranchControl</code> — devices that mutate the branch&#39;s 2×2 Y-bus block: <code>ControlledTap</code> (a voltage-controlling <code>PSY.TransformerCircuit</code>, of either transformer arity).</li><li><code>AbstractShuntControl</code> — devices that mutate the bus reactive constant-impedance withdrawal: <code>ControlledSwitchedShunt</code> (voltage-controlling <code>SwitchedAdmittance</code>) and <code>ControlledFACTS</code> (SVC/STATCOM).</li></ul><p>The runtime container is <code>ControlledDeviceSet</code>, which holds one concretely typed <code>Vector</code> per family. All outer-loop traversal iterates each vector separately, so each element has a concrete type and no dynamic dispatch occurs; the per-device kernels (<code>apply_parameter!</code>, <code>snap_to_discrete</code>) are allocation-free (the outer loop itself allocates small snapshot buffers, which is immaterial next to the inner solves).</p><p>For <code>ControlledTap</code>, <code>apply_parameter!</code> rewrites three of the four cached <code>nzval</code> entries of the sparse Y-bus in place (Y11, Y12, Y21) using cached linear offsets (<code>nz_offsets::NTuple{4,Int}</code>) resolved once at device-set construction; Y22 = Yt is tap-independent and is skipped. The complex tap includes the winding-group phase shift <code>α = PSY.get_α(tx)</code>, matching PowerNetworkMatrices&#39; stamping <code>t = p·e^{iα}</code>. The delta update <code>nzval[k] += Y_new − Y_old</code> preserves any parallel-branch contributions already in the shared slot; the device&#39;s stored <code>current</code> value (not the lossy <code>nzval</code>) is the authoritative source for the old parameter. For <code>ControlledSwitchedShunt</code>, <code>apply_parameter!</code> applies the analogous reactive delta to <code>data.bus_reactive_power_constant_impedance_withdrawals[bus_ix, ts]</code>, so co-located constant-impedance contributions on the same bus are preserved.</p><h2 id="The-sigmoid-control-law"><a class="docs-heading-anchor" href="#The-sigmoid-control-law">The sigmoid control law</a><a id="The-sigmoid-control-law-1"></a><a class="docs-heading-anchor-permalink" href="#The-sigmoid-control-law" title="Permalink"></a></h2><p>The continuous target for each device is a sigmoid function of the regulated quantity <span>$y$</span> (the controlled-bus voltage magnitude):</p><p class="math-container">\[\sigma(\ell, h, S, y, y_\text{set}) = \frac{h - \ell}{1 + e^{S(y - y_\text{set})}} + \ell\]</p><p>The steepness <span>$S$</span> controls how closely the smooth sigmoid approximates the step function.</p><p>It starts at <code>INITIAL_CONTROL_STEEPNESS = 100.0</code> and is ramped by <code>CONTROL_STEEPNESS_GROWTH = 2.0</code> after each settling phase, up to <code>MAX_CONTROL_STEEPNESS = 5000.0</code> (values from paper equation 10 / thesis).</p><p>The ramp happens only after the devices have settled at the current <span>$S$</span>, so the solver is never asked to handle a stiff sigmoid before the network state is compatible with it.</p><h3 id="Plant-sign-orientation-and-gain-tracking"><a class="docs-heading-anchor" href="#Plant-sign-orientation-and-gain-tracking">Plant-sign orientation and gain tracking</a><a id="Plant-sign-orientation-and-gain-tracking-1"></a><a class="docs-heading-anchor-permalink" href="#Plant-sign-orientation-and-gain-tracking" title="Permalink"></a></h3><p>The orientation of the control law comes <strong>entirely from the measured plant sensitivity</strong>, not from the device&#39;s wiring. <code>_plant_sign</code> measures <span>$dy/dp$</span> by a small parameter perturbation at the converged base point (one inner solve per device; the full pre-probe state — voltages, bus types, and injections — is restored afterward, so a probe can never permanently flip a marginal generator PV→PQ). <code>_control_target</code> then evaluates the sigmoid with its limits ordered so the closed-loop gain <span>$\sigma&#39;(y)\cdot dy/dp$</span> is non-positive (negative feedback): measured <span>$dy/dp &gt; 0$</span> selects the decreasing orientation <span>$(\ell, h) = (p_\min, p_\max)$</span>; measured <span>$dy/dp \le 0$</span> selects the increasing orientation <span>$(h, \ell)$</span>. There is no stored flip flag and no wiring-based (primary/secondary) orientation logic.</p><p>The gain is not frozen at its probed value: every accepted step refreshes it with a <strong>secant estimate</strong> from the parameter/response pair the step just produced (zero extra solves). Three conditions freeze a device at its current parameter with a warning (PSS/E lock-and-continue): a failed probe solve (orientation unknown), a full-range effectiveness below <code>CONTROL_GAIN_FLOOR</code> (e.g. a PV-pinned controlled bus, which probes exactly 0 — stepping it would slam the parameter to a rail with no feedback), and a detected <strong>sign reversal</strong> of the sensitivity along the trajectory (OLTC reverse action — continuing would be positive feedback). Devices sharing a controlled bus split the correction (<span>$\omega / n_\text{shared}$</span>), since N co-located controllers stepping the full error together have an in-phase gain ≈ N× the measured self-gain.</p><h2 id="The-continuation-engine"><a class="docs-heading-anchor" href="#The-continuation-engine">The continuation engine</a><a id="The-continuation-engine-1"></a><a class="docs-heading-anchor-permalink" href="#The-continuation-engine" title="Permalink"></a></h2><p>The outer loop <code>_control_continuation!</code> runs a steepness ladder of ~7 stages, each with its own budget of <code>MAX_CONTROL_PASSES_PER_STAGE = 20</code> passes. Each pass:</p><ol><li>Computes the sigmoid target <span>$p^*$</span> for every device given the current regulated quantity and steepness <span>$S$</span>.</li><li>Applies an <strong>adaptive under-relaxation</strong> step <span>$p \leftarrow p + \omega(p^* - p)$</span>.</li><li>Applies each update via <code>_continuation_to!</code>, the incremental robust applicator.</li></ol><p><strong>Under-relaxation.</strong> The damped iteration <span>$p \leftarrow p + \omega(p^* - p)$</span> has local slope <span>$m = 1 + \omega(g&#39; - 1)$</span>, where <span>$g&#39; = \sigma&#39;(y)\cdot dy/dp \le 0$</span> after sign correction. The factor <span>$\omega$</span> is chosen to keep <span>$m$</span> non-negative (monotone, <span>$0 \le m &lt; 1$</span>) with target <span>$m \ge \theta$</span>, i.e.</p><p class="math-container">\[\omega \leq \frac{1 - \theta}{1 + |g&#39;|}\]</p><p>where <code>CONTROL_CONTRACTION = 0.5</code> is the contraction target <span>$\theta$</span> and <span>$g&#39;$</span> is the closed-loop gain bound <span>$|h - \ell| \cdot S/4 \cdot |dy/dp|$</span> (the maximum sigmoid derivative times the plant gain). Note this formula already caps <span>$\omega \le 1-\theta = 0.5$</span>, and the guarantee is conditional on the plant gain measured at the base point remaining representative along the trajectory — it is a safeguard, not an unconditional convergence proof.</p><p><strong>Deadband.</strong> A switched shunt whose controlled voltage is anywhere inside its parsed <code>[VSWLO, VSWHI]</code> band is held, not driven toward the band midpoint — the PSS/E semantics. Other device families carry a point setpoint (the parser persists no band for them) and always regulate.</p><p><strong>Incremental applicator.</strong> <code>_continuation_to!</code> tries the full damped move first — in the common case one warm-started inner solve accepts it. Only when that fails does it fall back to bisection sub-stepping (starting at half the interval, growing by <code>CONTROL_STEP_GROWTH = 1.5</code> on success and halving on failure). If the step falls below <code>MIN_LAMBDA_STEP = 1e-3</code> the parameter stays at the last converged point; a device that could not move at all despite a requested move is frozen with a warning rather than counted as settled. Intermediate steepness stages solve at a relaxed tolerance (<code>CONTROL_STAGE_TOL = 1e-6</code>); the final stage and the snap/restore solves use the full tolerance. <code>get_control_inner_solve_count(data)</code> reports the continuation&#39;s inner-solve count — the metric its performance is measured by.</p><p><strong>Settling and steepness ramp.</strong> A pass is considered settled when every device moves by less than its scale-aware tolerance <span>$\max(10^{-5},\ 10^{-4}\cdot(p_\max - p_\min))$</span>. Each steepness stage has its own budget of <code>MAX_CONTROL_PASSES_PER_STAGE = 20</code> passes, so a slow-settling early stage cannot starve the stiffer later stages; <span>$S$</span> is advanced when the stage settles (or its budget runs out). If the final stage does not settle, an honest <code>@warn</code> is emitted (regulation may be loose); the solver does not claim failure on account of steepness alone.</p><p><strong>Oscillation safeguard.</strong> If the direction of a device&#39;s parameter update reverses sign more than <code>CONTROL_OSCILLATION_LIMIT = 3</code> times <strong>within one steepness stage</strong> (the counter and direction memory reset at each ramp, since a ramp legitimately reverses the update direction once; sub-tolerance moves carry no direction information), the device is frozen at its current parameter with a <code>@warn</code>. Frozen devices count as settled — one locked device does not block the steepness ramp for the healthy ones. This mirrors the PSS/E behavior of locking oscillating adjustments after a fixed iteration count.</p><h2 id="Snap-and-feasibility-restoration"><a class="docs-heading-anchor" href="#Snap-and-feasibility-restoration">Snap and feasibility restoration</a><a id="Snap-and-feasibility-restoration-1"></a><a class="docs-heading-anchor-permalink" href="#Snap-and-feasibility-restoration" title="Permalink"></a></h2><p>After the continuous outer loop converges (or reaches its iteration limit), <code>snap_and_restore!</code> discretizes every device:</p><ul><li><strong>Tap.</strong> The continuous parameter is snapped to the nearest value in the pre-computed <code>levels</code> vector (a uniform grid of <code>NTP</code> tap positions from <code>p_min</code> to <code>p_max</code>).</li><li><strong>Shunt.</strong> The target susceptance is snapped to the nearest point of the PSS/E cumulative block-activation chain: blocks switch on in listed order (and off in reverse), so the physically realizable totals are exactly the prefix sums of the block steps. Walking that chain is simultaneously optimal over the realizable set and order-respecting; <code>block_n</code> records the chosen per-block step counts, and <code>snap_to_discrete</code> makes no heap allocations. (Continuous devices — continuous-mode shunts, FACTS — clamp instead of snapping.)</li></ul><p>After snapping all devices, the inner solver is called on the discretized network. If it converges, the procedure is complete. If not, each device is individually restored toward its pre-snap continuous value using the same bisection sub-stepping as <code>_continuation_to!</code> (<code>_restore_one!</code>). If any device cannot be restored to a converged state, <code>data.converged[ts] = false</code> is set and an <code>@error</code> is emitted with the device names; no non-physical solution is silently returned.</p><h3 id="State-checkpoint-and-rollback-during-continuation"><a class="docs-heading-anchor" href="#State-checkpoint-and-rollback-during-continuation">State checkpoint and rollback during continuation</a><a id="State-checkpoint-and-rollback-during-continuation-1"></a><a class="docs-heading-anchor-permalink" href="#State-checkpoint-and-rollback-during-continuation" title="Permalink"></a></h3><p>The outer loop maintains a checkpoint at the beginning of each continuation attempt: V/θ, <code>bus_type</code>, the two bus injection columns, and, for systems carrying HVDC, the VSC DC-network columns and the LCC converter columns (per-time-step taps, thyristor angles, and DC current). It does not cover Ybus tap deltas, shunt/FACTS withdrawal vectors, or device parameters — those are restored separately, at the call sites, by <code>apply_parameter!</code> resetting each device to its pre-attempt value. The orientation-probe phase (<code>_plant_sign</code>) captures and restores this checkpoint unconditionally on every control-enabled solve, not only when an attempt fails; when a continuation attempt itself fails to converge, the checkpoint is restored to roll back the bus/DC-network/LCC mutations the attempt made. When the checkpoint is restored, the derived LCC caches (<code>phi</code>, <code>branch_admittances</code>) are re-derived from the restored converter parameters at the restored network state, rather than snapshotted.</p><h2 id="discrete-control-metadata"><a class="docs-heading-anchor" href="#discrete-control-metadata">Metadata sourcing</a><a id="discrete-control-metadata-1"></a><a class="docs-heading-anchor-permalink" href="#discrete-control-metadata" title="Permalink"></a></h2><p>Every device parameter is read from a first-class field on the PSY component that owns it. The data lives on the objects, so a control parameter that a component does not model is not sourced from anywhere else — it takes a documented default, or the device is de-enrolled.</p><h3 id="PSY.TransformerCircuit-ControlledTap"><a class="docs-heading-anchor" href="#PSY.TransformerCircuit-ControlledTap"><code>PSY.TransformerCircuit</code> → <code>ControlledTap</code></a><a id="PSY.TransformerCircuit-ControlledTap-1"></a><a class="docs-heading-anchor-permalink" href="#PSY.TransformerCircuit-ControlledTap" title="Permalink"></a></h3><p>The control objective lives on the circuit, not the transformer, so candidates are collected per circuit and only those with <code>get_control_objective(circuit) == VOLTAGE</code> are included. This is uniform across arities: a two-winding transformer contributes its single circuit, and a three-winding transformer contributes each available circuit independently — it may regulate on one winding while the other two are fixed. Active-power control objectives are excluded by construction; they are a different control law, handled as an angle rather than a ratio.</p><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">First-class field on the circuit</th></tr><tr><td style="text-align: left">Controlled bus</td><td style="text-align: left"><code>regulated_bus_number</code> (0 ⇒ local/to-bus)</td></tr><tr><td style="text-align: left">Tap ratio min</td><td style="text-align: left"><code>tap_ratio_limits.min</code></td></tr><tr><td style="text-align: left">Tap ratio max</td><td style="text-align: left"><code>tap_ratio_limits.max</code></td></tr><tr><td style="text-align: left">Tap positions</td><td style="text-align: left"><code>number_of_tap_positions</code></td></tr><tr><td style="text-align: left">Voltage band</td><td style="text-align: left"><code>controlled_voltage_limits</code> (VMI/VMA)</td></tr></table><p>A nonzero <code>regulated_bus_number</code> wins for the controlled bus, otherwise the to-bus is used. The tap is held anywhere inside the VMA/VMI band and regulates toward its midpoint on an excursion — the same posture as a switched shunt&#39;s VSWLO/VSWHI. The discrete tap levels are <code>range(p_min, p_max; length=NTP)</code>, collected once at construction. The phase shift is taken from <code>PSY.get_α(circuit)</code>. Setpoints outside <code>[0.5, 1.5]</code> p.u. de-enroll the device with a warning.</p><p>Results follow the same circuit-level shape for both arities — see <a href="../../reference/api/internal_solvers/#PowerFlows.get_controlled_device_results-Tuple{Any}"><code>get_controlled_device_results</code></a>, whose <code>device_name</code> and <code>circuit_index</code> columns address the owning circuit as <code>PSY.get_circuits(device_name)[circuit_index]</code>.</p><h3 id="SwitchedAdmittance-ControlledSwitchedShunt"><a class="docs-heading-anchor" href="#SwitchedAdmittance-ControlledSwitchedShunt"><code>SwitchedAdmittance</code> → <code>ControlledSwitchedShunt</code></a><a id="SwitchedAdmittance-ControlledSwitchedShunt-1"></a><a class="docs-heading-anchor-permalink" href="#SwitchedAdmittance-ControlledSwitchedShunt" title="Permalink"></a></h3><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">Source</th></tr><tr><td style="text-align: left">Control mode</td><td style="text-align: left"><code>get_control_mode</code>: locked ⇒ skipped; discrete and continuous enroll; unsupported modes warn + lock</td></tr><tr><td style="text-align: left">Controlled bus</td><td style="text-align: left"><code>regulated_bus_number</code> (0 ⇒ own bus)</td></tr><tr><td style="text-align: left">Voltage setpoint</td><td style="text-align: left">midpoint of <code>get_voltage_limits</code> — the VSWLO/VSWHI band for parsed systems</td></tr><tr><td style="text-align: left">Susceptance range</td><td style="text-align: left">spanned by the blocks: <code>[Σ min(steps·dB, 0), Σ max(steps·dB, 0)]</code> (plus the fixed base for API-built components)</td></tr><tr><td style="text-align: left">Block structure</td><td style="text-align: left"><code>get_number_of_steps</code>, <code>get_Y_increase</code>, <code>get_number_engaged</code></td></tr></table><p><code>SwitchedAdmittance</code> has no fixed base admittance. The current baseline is <code>get_solved_admittance</code> when set (PSS/E <code>BINIT</code>, a case read in as solved); otherwise <code>Σ number_engaged · Y_increase</code>. Either way the baseline is clamped into the block-reachable range, with a warning if the source value falls outside it.</p><h3 id="FACTSControlDevice-ControlledFACTS"><a class="docs-heading-anchor" href="#FACTSControlDevice-ControlledFACTS"><code>FACTSControlDevice</code> → <code>ControlledFACTS</code></a><a id="FACTSControlDevice-ControlledFACTS-1"></a><a class="docs-heading-anchor-permalink" href="#FACTSControlDevice-ControlledFACTS" title="Permalink"></a></h3><p>A <code>FACTSControlDevice</code> in a non-out-of-service control mode enrolls unconditionally (no flag) as a <em>continuous</em> shunt: it varies a symmetric susceptance <code>b</code> to hold its regulated bus at <code>voltage_setpoint</code>, injecting <code>Q = b·|V|²</code>.</p><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">First-class field</th></tr><tr><td style="text-align: left">Regulated bus</td><td style="text-align: left"><code>regulated_bus_number</code> (0 ⇒ local/sending bus)</td></tr><tr><td style="text-align: left">Voltage setpoint</td><td style="text-align: left"><code>voltage_setpoint</code></td></tr><tr><td style="text-align: left">Shunt current cap</td><td style="text-align: left"><code>max_shunt_current</code> (MVA at unity voltage)</td></tr><tr><td style="text-align: left">Reactive power cap</td><td style="text-align: left"><code>max_reactive_power</code> (MVA)</td></tr><tr><td style="text-align: left">Device class</td><td style="text-align: left"><code>shunt_control_type</code> (SVC / STATCOM)</td></tr></table><p><code>max_shunt_current</code> is the PSS/E <code>SHMX</code> shunt <em>current</em> capability, <strong>not</strong> a reactive-power limit. The series-branch current <code>IMX</code> and <code>RMPCT</code> are not modeled and are out of scope. <code>reactive_power_required</code> is a solver <em>output</em> (the delivered <code>Q</code>), not a parsed input.</p><p><strong>Voltage-dependent limit.</strong> The effective susceptance bound <code>b ∈ [−b_lim, b_lim]</code> is refreshed each outer iteration from the measured regulated-bus voltage <code>V</code>, with <code>rating = SHMX/S_base</code> and <code>q_cap = max_reactive_power/S_base</code>:</p><ul><li><strong>SVC</strong> (susceptance-limited): <code>b_lim = min(rating, q_cap/V²)</code></li><li><strong>STATCOM</strong> (current-limited): <code>b_lim = min(rating/V, q_cap/V²)</code></li></ul><p>so a STATCOM&#39;s reactive capability falls off linearly with voltage (<code>Q ≈ V·SHMX</code> at the current limit) while an SVC&#39;s falls off as <code>V²</code>. At the bound the clamp holds <code>b</code> there — the homotopy analogue of the PV→PQ Q-limit release. To keep the refreshing bound from chattering, a device that has been oscillation-frozen holds its last <code>b_lim</code> instead of continuing to track voltage.</p><p><strong>Saturation reporting.</strong> After the solve each FACTS device is classified: one pinned at <code>b_lim</code> while its regulated bus remains off <code>voltage_setpoint</code> is flagged <code>saturated = true</code> (with a warning). <code>get_controlled_device_results</code> carries that flag plus <code>delivered_q_mvar = b·|V|²·S_base</code> on the FACTS rows, and under active controls the solved <code>Q</code> is written back to the component&#39;s <code>reactive_power_required</code> (single time step only; see <a href="#discrete-control-multiperiod">Multiperiod solves</a>).</p><h2 id="Reserved-seams-for-future-work"><a class="docs-heading-anchor" href="#Reserved-seams-for-future-work">Reserved seams for future work</a><a id="Reserved-seams-for-future-work-1"></a><a class="docs-heading-anchor-permalink" href="#Reserved-seams-for-future-work" title="Permalink"></a></h2><p><code>stamp_control!(d::AbstractControlledDevice, args...)</code> is defined on the abstract base and calls <code>error(&quot;implicit embedding not implemented for ...&quot;)</code>. It is the attachment point for a future per-formulation implicit embedding (sigmoid term added to the residual and corresponding Jacobian row), which would allow the inner Newton iteration to solve for device parameters simultaneously with bus voltages. Such an embedding would be added per formulation type by overloading <code>stamp_control!</code>; the outer-loop code and the device hierarchy would require no changes.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../vsc_model/">« VSC Model Implementation</a><a class="docs-footer-nextpage" href="../area_interchange/">Area Interchange Control »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Tuesday 13 October 2026 01:10">Tuesday 13 October 2026</span>. Using Julia version 1.13.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
