<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Folds, Voltage Collapse, and Solver Diagnostics · PowerFlows.jl</title><meta name="title" content="Folds, Voltage Collapse, and Solver Diagnostics · PowerFlows.jl"/><meta property="og:title" content="Folds, Voltage Collapse, and Solver Diagnostics · PowerFlows.jl"/><meta property="twitter:title" content="Folds, Voltage Collapse, and Solver Diagnostics · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li><a class="tocitem" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li><a class="tocitem" href="../generalized_admittance/">Generalized-Admittance Power Flow</a></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li class="is-active"><a class="tocitem" href>Folds, Voltage Collapse, and Solver Diagnostics</a><ul class="internal"><li><a class="tocitem" href="#What-is-a-fold?"><span>What is a fold?</span></a></li><li><a class="tocitem" href="#Why-a-fold-breaks-the-solver"><span>Why a fold breaks the solver</span></a></li><li><a class="tocitem" href="#How-PowerFlows.jl-detects-a-fold"><span>How PowerFlows.jl detects a fold</span></a></li><li><a class="tocitem" href="#Caveats"><span>Caveats</span></a></li><li><a class="tocitem" href="#See-also"><span>See also</span></a></li></ul></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li><a class="tocitem" href="../vsc_model/">VSC Model Implementation</a></li><li><a class="tocitem" href="../discrete_control/">Discrete Control via λ-Continuation</a></li><li><a class="tocitem" href="../area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Folds, Voltage Collapse, and Solver Diagnostics</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Folds, Voltage Collapse, and Solver Diagnostics</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/folds_and_diagnostics.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Folds,-Voltage-Collapse,-and-Solver-Diagnostics"><a class="docs-heading-anchor" href="#Folds,-Voltage-Collapse,-and-Solver-Diagnostics">Folds, Voltage Collapse, and Solver Diagnostics</a><a id="Folds,-Voltage-Collapse,-and-Solver-Diagnostics-1"></a><a class="docs-heading-anchor-permalink" href="#Folds,-Voltage-Collapse,-and-Solver-Diagnostics" title="Permalink"></a></h1><p>An AC power flow can fail to converge because of a poor starting point — a <em>numerical</em> difficulty, addressed by robust solvers such as <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a>, or <a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a> — or because the requested operating point <strong>has no solution</strong>, a <em>physical</em> limit no solver can overcome. The second case is a <strong>fold</strong>. This page explains the term and the per-iteration diagnostics that recognize it.</p><h2 id="What-is-a-fold?"><a class="docs-heading-anchor" href="#What-is-a-fold?">What is a fold?</a><a id="What-is-a-fold?-1"></a><a class="docs-heading-anchor-permalink" href="#What-is-a-fold?" title="Permalink"></a></h2><p>Write the power flow equations as <span>$F(x; p) = 0$</span>, where <span>$x$</span> collects the bus voltage states and <span>$p$</span> is a scalar that <em>stresses</em> the system — typically total load. At light loading there is a well-behaved high-voltage solution and a second, lower-voltage one; as <span>$p$</span> increases the two drift toward each other. Plotting a bus voltage magnitude against <span>$p$</span> traces the <strong>PV (nose) curve</strong>:</p><pre><code class="language-text hljs"> |V|
  │   ── high-voltage (operable) branch
  │ ╱                       ╲
  │╱                          ● ← fold / nose: the two branches meet
  │                         ╱     (maximum loadability p*)
  │   ── low-voltage branch
  └────────────────────────────── p (loading)
                            p*</code></pre><p>At the <strong>fold</strong> (the nose, loading <span>$p^*$</span>) the two solutions coalesce and, for <span>$p &gt; p^*$</span>, vanish: no (real) power flow solution exists. Mathematically this is a <strong>saddle-node bifurcation</strong>, whose defining feature is that the Jacobian <span>$J = \partial F / \partial x$</span> becomes <strong>singular</strong> — its smallest eigenvalue passes through zero. The fold is the classical static <strong>voltage-collapse</strong> limit.</p><h2 id="Why-a-fold-breaks-the-solver"><a class="docs-heading-anchor" href="#Why-a-fold-breaks-the-solver">Why a fold breaks the solver</a><a id="Why-a-fold-breaks-the-solver-1"></a><a class="docs-heading-anchor-permalink" href="#Why-a-fold-breaks-the-solver" title="Permalink"></a></h2><p>Newton-type methods solve a linear system with <span>$J$</span> at every iteration. Near the fold <span>$J$</span> becomes ill-conditioned and finally singular: the step <span>$\Delta x = -J^{-1} F$</span> blows up and the iteration diverges, or the solver crosses onto the <strong>low-voltage branch</strong> and &quot;converges&quot; to a physically meaningless solution. Both look like ordinary non-convergence, but more iterations or a more robust solver cannot help — the operating point is infeasible. Recognizing the fold lets you report <em>&quot;past the loadability limit&quot;</em> instead of returning a bad root or burning the iteration budget.</p><h2 id="How-PowerFlows.jl-detects-a-fold"><a class="docs-heading-anchor" href="#How-PowerFlows.jl-detects-a-fold">How PowerFlows.jl detects a fold</a><a id="How-PowerFlows.jl-detects-a-fold-1"></a><a class="docs-heading-anchor-permalink" href="#How-PowerFlows.jl-detects-a-fold" title="Permalink"></a></h2><p>The smallest-magnitude eigenvalue of the Jacobian is the standard proximity indicator: it tends to zero at the fold, and its real part changes sign when an iterate crosses onto the other branch.</p><p>PowerFlows.jl computes this eigenvalue on the bus-voltage <strong>Schur complement</strong> <span>$S$</span> of the Jacobian — the bus block left after projecting out the LCC/HVDC converter states (with no converters, <span>$S = J$</span>). <span>$S$</span> is never formed or factorized: inverse iteration (KrylovKit) finds the largest-magnitude eigenvalue <span>$\mu$</span> of <span>$S^{-1}$</span> through a factorization of the <em>full</em> <span>$J$</span> — each Arnoldi matvec is one back-solve — and reports <span>$\lambda_{\min}(S) = 1/\mu$</span>. The per-iteration cost is one numeric refactorization of <span>$J$</span> plus the eigensolve, shared by the log line and the bail-out. (LM keeps a small dedicated KLU factor of <span>$J$</span>, since its solver factorizes the augmented least-squares system instead.) Because <span>$J$</span> is non-symmetric, <span>$\lambda_{\min}$</span> may be complex; the fold signal is the sign of its real part.</p><p>Two opt-in settings expose this. Both are off by default and add cost only when enabled.</p><h3 id="log_solver_diagnostics-—-observe-the-approach"><a class="docs-heading-anchor" href="#log_solver_diagnostics-—-observe-the-approach"><code>log_solver_diagnostics</code> — observe the approach</a><a id="log_solver_diagnostics-—-observe-the-approach-1"></a><a class="docs-heading-anchor-permalink" href="#log_solver_diagnostics-—-observe-the-approach" title="Permalink"></a></h3><p>A constructor keyword on the formulation. Each iteration emits an <code>@info</code> line with <span>$\lVert F\rVert_\infty$</span> (and the bus/equation where it is attained), the condition estimate <span>$\hat\kappa(J)$</span>, <span>$\lambda_{\min}(S)$</span>, the monitored <span>$\operatorname{sign}(\det J)$</span>, and the residual contraction ratio. Watching <span>$\lambda_{\min}(S)$</span> shrink toward zero is a direct view of an iterate nearing a fold.</p><pre><code class="language-julia hljs">pf = ACPolarPowerFlow{NewtonRaphsonACPowerFlow}(; log_solver_diagnostics = true)
solve_power_flow(pf, sys)
# [ Info: NR iter 3: ‖F‖_∞ = 0.04211 at bus 8 (Q), κ̂(J) = 1830.0,
#         λ_min(S) = 0.5217 (|λ_min| = 0.5217), sign(det J) = +, contraction = 0.231</code></pre><p class="math-container">\[\hat\kappa(J)\]</p><p>is available only on the KLU backend; other backends print <code>n/a</code>. Pin <code>linear_solver = &quot;KLU&quot;</code> in <code>solution_parameters</code> if you need it on platforms whose default is AppleAccelerate.</p><h3 id="stop_at_fold-—-abort-at-the-fold"><a class="docs-heading-anchor" href="#stop_at_fold-—-abort-at-the-fold"><code>stop_at_fold</code> — abort at the fold</a><a id="stop_at_fold-—-abort-at-the-fold-1"></a><a class="docs-heading-anchor-permalink" href="#stop_at_fold-—-abort-at-the-fold" title="Permalink"></a></h3><p>Passed through <code>solution_parameters</code>. The solver stops as soon as it sees a fold signature — <span>$\operatorname{sign}(\det J)$</span> flips between iterations, or the Jacobian is outright singular — and returns <em>not converged</em> with a warning, rather than continuing toward divergence or the low-voltage branch.</p><p class="math-container">\[\det J\]</p><p>is not formed. The monitor borders <span>$J$</span> as <span>$M = \begin{pmatrix} J &amp; b \\
c^{\mathsf T} &amp; d\end{pmatrix}$</span> for fixed generic <span>$b$</span>, <span>$c$</span>, <span>$d$</span>, so that <span>$g = 1/(d - c^{\mathsf T}J^{-1}b) = \det J / \det M$</span>. Since <span>$\det M$</span> is a fixed smooth function, <em>flips</em> of <span>$\operatorname{sign}(g)$</span> are flips of <span>$\operatorname{sign}(\det J)$</span>, and <span>$g$</span> costs one back-solve against the factorization that iteration already has. A flip of <span>$g$</span> can also come from <span>$\det M$</span> crossing zero, which says nothing about <span>$J$</span>; two independent borderings separate the cases, since a genuine singularity of <span>$J$</span> flips both on the same step while a degenerate bordering flips only its own. The degenerate one is re-picked and the solve continues.</p><pre><code class="language-julia hljs">pf = ACPolarPowerFlow{NewtonRaphsonACPowerFlow}(;
    solution_parameters = SolutionParameters(; stop_at_fold = true))
data = PowerFlowData(pf, sys)
converged = solve_power_flow!(data)   # false at a fold, with a voltage-collapse warning</code></pre><p><code>stop_at_fold</code> is supported by <a href="../../reference/api/public/#PowerFlows.NewtonRaphsonACPowerFlow"><code>NewtonRaphsonACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a>, and <a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a>, on every AC formulation (polar, rectangular, and mixed-CPB, with or without HVDC).</p><h2 id="Caveats"><a class="docs-heading-anchor" href="#Caveats">Caveats</a><a id="Caveats-1"></a><a class="docs-heading-anchor-permalink" href="#Caveats" title="Permalink"></a></h2><ul><li>The sign-flip test is a <strong>practical signature, not a rigorous bifurcation test</strong>: it stops a solve wandering into a collapse region; it does not certify the exact loadability limit.</li><li>The per-iteration cost is justified on hard or near-collapse cases — not something to leave on for routine, well-conditioned solves.</li><li>A <code>stop_at_fold</code> abort returns <code>false</code> like any other non-convergence; the distinguishing detail is the fold/voltage-collapse warning in the log.</li></ul><h2 id="See-also"><a class="docs-heading-anchor" href="#See-also">See also</a><a id="See-also-1"></a><a class="docs-heading-anchor-permalink" href="#See-also" title="Permalink"></a></h2><p><a href="../../reference/api/public/#PowerFlows.NewtonRaphsonACPowerFlow"><code>NewtonRaphsonACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a>, <a href="../models-and-solvers/#Evaluation-Models-vs.-Solver-Algorithms">Evaluation Models vs. Solver Algorithms</a>, <a href="../../how-tos/choose_ac_formulation_and_solver/#choose-ac-formulation-and-solver">How to choose an AC formulation and solver</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../lm_vs_gauss_seidel/">« Levenberg-Marquardt vs Gauss-Seidel</a><a class="docs-footer-nextpage" href="../lcc_model/">LCC Model Implementation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Thursday 15 October 2026 05:49">Thursday 15 October 2026</span>. Using Julia version 1.13.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
