<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Generalized-Admittance Power Flow · PowerFlows.jl</title><meta name="title" content="Generalized-Admittance Power Flow · PowerFlows.jl"/><meta property="og:title" content="Generalized-Admittance Power Flow · PowerFlows.jl"/><meta property="twitter:title" content="Generalized-Admittance Power Flow · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li><a class="tocitem" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li class="is-active"><a class="tocitem" href>Generalized-Admittance Power Flow</a><ul class="internal"><li><a class="tocitem" href="#Notation"><span>Notation</span></a></li><li><a class="tocitem" href="#Method"><span>Method</span></a></li><li><a class="tocitem" href="#Stage-logic"><span>Stage logic</span></a></li><li><a class="tocitem" href="#Supported-scope"><span>Supported scope</span></a></li></ul></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li><a class="tocitem" href="../vsc_model/">VSC Model Implementation</a></li><li><a class="tocitem" href="../discrete_control/">Discrete Control via λ-Continuation</a></li><li><a class="tocitem" href="../area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Generalized-Admittance Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Generalized-Admittance Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/generalized_admittance.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Generalized-Admittance-Power-Flow"><a class="docs-heading-anchor" href="#Generalized-Admittance-Power-Flow">Generalized-Admittance Power Flow</a><a id="Generalized-Admittance-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Generalized-Admittance-Power-Flow" title="Permalink"></a></h1><p><a href="../../reference/api/public/#PowerFlows.GeneralizedAdmittanceACPowerFlow"><code>GeneralizedAdmittanceACPowerFlow</code></a> is an AC <em>solver</em> (not a formulation) that follows Artoisenet and Verstraete, &quot;Sparse Generalized-Admittance AC Power Flow for Fast Contingency Analysis and Remedial-Action Assessment&quot;, arXiv:2609.14132. It treats loads and generators as shunt admittances in the non-slack block of the bus admittance matrix. A fixed point on <em>corrective currents</em> then restores the exact power and voltage-magnitude constraints. The admittance matrix is factored with KLU and each iteration needs only triangular solves.</p><p>This page uses the paper&#39;s equation numbers. It also describes the parts that the paper does not cover: PV stiffening, Anderson mixing, shunt refresh, ZIP loads, LCC and VSC terminals, and the handoff to a Newton-type solver.</p><h2 id="Notation"><a class="docs-heading-anchor" href="#Notation">Notation</a><a id="Notation-1"></a><a class="docs-heading-anchor-permalink" href="#Notation" title="Permalink"></a></h2><p>Buses are split into four index sets.</p><table><tr><th style="text-align: left">Symbol</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left"><span>$s$</span></td><td style="text-align: left">Slack (REF) buses. Their voltage <span>$u_s$</span> is fixed.</td></tr><tr><td style="text-align: left"><span>$v$</span></td><td style="text-align: left">PV buses, followed by AC-voltage-controlling VSC buses. Ordered first inside <span>$\ell$</span>.</td></tr><tr><td style="text-align: left"><span>$q$</span></td><td style="text-align: left">PQ buses. Ordered after <span>$v$</span>.</td></tr><tr><td style="text-align: left"><span>$\ell = v \cup q$</span></td><td style="text-align: left">All non-slack buses, in the order <span>$(v, q)$</span>.</td></tr></table><p>The unknowns and parameters are:</p><table><tr><th style="text-align: left">Symbol</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left"><span>$u$</span></td><td style="text-align: left">Complex bus voltages. <span>$u_\ell$</span> is the iterate; <span>$u_s$</span> is fixed.</td></tr><tr><td style="text-align: left"><span>$u^0$</span></td><td style="text-align: left">Response of the non-slack buses to the slack voltage at zero corrective current.</td></tr><tr><td style="text-align: left"><span>$i$</span></td><td style="text-align: left">Corrective currents at the <span>$\ell$</span> buses.</td></tr><tr><td style="text-align: left"><span>$\tilde u_v$</span></td><td style="text-align: left">Voltage change at the <span>$v$</span> buses that the <span>$v$</span> currents cause.</td></tr><tr><td style="text-align: left"><span>$y$</span></td><td style="text-align: left">Per-bus shunt admittances at the <span>$\ell$</span> buses.</td></tr><tr><td style="text-align: left"><span>$V^{set}$</span></td><td style="text-align: left">Voltage-magnitude targets at the <span>$v$</span> buses.</td></tr><tr><td style="text-align: left"><span>$\kappa$</span></td><td style="text-align: left">PV stiffness fraction of <span>$\lvert Y_{kk}\rvert$</span> (see <a href="#ga-stiffening">PV stiffening</a>).</td></tr></table><p>The admittance blocks come from the network matrix <span>$Y^{net}$</span>. Two groups exist, and the difference matters.</p><ul><li><strong>Blocks that include the shunts.</strong> <span>$Y_{\ell\ell}$</span> and <span>$Y_{qq}$</span> equal the network block plus <span>$\operatorname{diag}(y)$</span> (paper eq. 3). The code rewrites their diagonal entries every time <span>$y$</span> changes.</li><li><strong>Network-only blocks.</strong> <span>$Y_{vv}$</span>, <span>$Y_{vq}$</span>, <span>$Y_{qv}$</span> and <span>$Y_{\ell s}$</span> never contain shunts. The code adds the <span>$v$</span>-bus shunt term <span>$y_v \tilde u_v$</span> explicitly where the paper uses the generalized <span>$Y_{vv}$</span>.</li></ul><p>Two KLU factorizations exist: one of <span>$Y_{\ell\ell}$</span> and one of <span>$Y_{qq}$</span>. They keep the same sparsity pattern for the whole solve, so a change of <span>$y$</span> costs only a numeric refactorization.</p><h2 id="Method"><a class="docs-heading-anchor" href="#Method">Method</a><a id="Method-1"></a><a class="docs-heading-anchor-permalink" href="#Method" title="Permalink"></a></h2><h3 id="Shunts-and-corrective-currents"><a class="docs-heading-anchor" href="#Shunts-and-corrective-currents">Shunts and corrective currents</a><a id="Shunts-and-corrective-currents-1"></a><a class="docs-heading-anchor-permalink" href="#Shunts-and-corrective-currents" title="Permalink"></a></h3><p>A load of power <span>$s$</span> at a bus with voltage magnitude <span>$\lvert u\rvert$</span> is equal to the shunt <span>$y = \bar s/\lvert u\rvert^2$</span>. Add that shunt to the diagonal and the network equation holds with zero corrective current. In practice <span>$\lvert u\rvert$</span> at PQ buses and the reactive power <span>$q$</span> at PV buses are not known before the solve. The method picks approximate shunts and lets the corrective current absorb the error (paper eq. 7):</p><p class="math-container">\[Y_{\ell\ell} u_\ell + Y_{\ell s} u_s = i_\ell .\]</p><p>The initial shunts are, for PQ buses (paper eq. 8) and PV buses (paper eq. 9),</p><p class="math-container">\[y_q = \frac{\bar s_q(\lvert u_q\rvert)}{\lvert u_q\rvert^2},
\qquad
y_v = \frac{\operatorname{Re} s_v(V^{set}) - j q^0_v}{(V^{set})^2},\]</p><p>with <span>$\lvert u_q\rvert$</span> taken from the input state. The estimate <span>$q^0$</span> comes from an auxiliary flat-start calculation: keep only the imaginary part of <span>$Y^{net}$</span>, include the PQ shunts, impose <span>$V^{set}$</span> with zero angles, and read the generator reactive power. Here <span>$s(\lvert u\rvert) = s_P + s_I\lvert u\rvert + s_Z\lvert u\rvert^2$</span> is the ZIP load model. The paper treats constant-power loads only; the ZIP terms are an extension.</p><p>The slack is eliminated. With <span>$u_s$</span> fixed, the zero-current response is (paper eq. 12)</p><p class="math-container">\[u^0 = -Y_{\ell\ell}^{-1} Y_{\ell s} u_s ,\]</p><p>and the voltages follow from (paper eq. 11)</p><p class="math-container">\[u_\ell = u^0 + Y_{\ell\ell}^{-1} i_\ell .\]</p><h3 id="One-iteration"><a class="docs-heading-anchor" href="#One-iteration">One iteration</a><a id="One-iteration-1"></a><a class="docs-heading-anchor-permalink" href="#One-iteration" title="Permalink"></a></h3><p>Each iteration maps the previous currents <span>$i$</span> to new voltages and new currents. The iteration solves with <span>$Y_{\ell\ell}$</span> for two right-hand sides (<span>$i$</span> and <span>$(0; i_q)$</span>) and once with <span>$Y_{qq}$</span>.</p><ol><li>Update the voltages: <span>$u_\ell = u^0 + Y_{\ell\ell}^{-1} i$</span> (eq. 11 and 14).</li><li>Project the PV magnitudes onto the targets and keep the angles (eq. 15): <span>$u_v \leftarrow V^{set} \odot u_v/\lvert u_v\rvert$</span>.</li><li>Isolate the part of <span>$u_v$</span> that the PV currents cause (eq. 16 and 17): <span>$\tilde u_v = u_v - u^0_v - [Y_{\ell\ell}^{-1}(0; i_q)]_v$</span>.</li><li>Compute the raw PV current that produces <span>$\tilde u_v$</span> (eq. 19), with <span>$S_q = Y_{qq}^{-1}$</span>: <span>$i_v^{raw} = Y_{vv}\tilde u_v - Y_{vq} S_q Y_{qv}\tilde u_v + y_v \tilde u_v$</span>.</li><li>Update the PQ voltages (eq. 21): <span>$u_q = u^0_q + [Y_{\ell\ell}^{-1}(0; i_q)]_q - S_q Y_{qv}\tilde u_v$</span>.</li><li>Set the PQ corrective current so that the constant-power constraint holds (eq. 22): <span>$i_q = (\lvert u_q\rvert^2 y_q - \bar s_q)\, u_q/\lvert u_q\rvert^2$</span>.</li><li>Set the PV corrective current to the quadrature component of <span>$i_v^{raw}$</span> (eq. 25), so that the PV bus keeps its active power and only the reactive power adjusts. The reactive power <span>$q_v$</span> is extracted from the imaginary part of <span>$u_v^* i_v^{raw}$</span> (eq. 24).</li></ol><p>The <em>gap</em> of the iteration is the largest mismatch of the constant-power constraint over all <span>$\ell$</span> buses. At convergence the shunts together with the corrective currents reproduce the exact bus powers.</p><h3 id="ga-stiffening"><a class="docs-heading-anchor" href="#ga-stiffening">PV stiffening</a><a id="ga-stiffening-1"></a><a class="docs-heading-anchor-permalink" href="#ga-stiffening" title="Permalink"></a></h3><p>The choice of <span>$y$</span> does not change the solution, because the corrective current absorbs any error. It does change the speed of the iteration, because it sets the contraction rate. A PV corrective current <span>$j(q^0-q)/\bar u$</span> rotates with the bus angle. To first order, the loop gain is <span>$\lvert Z_{th}\rvert\,\lvert\Delta y\rvert$</span>, where <span>$Z_{th}$</span> is the Thévenin impedance at the bus and <span>$\Delta y$</span> is the shunt error. On large grids the flat-start <span>$q^0$</span> is wrong by tens of per unit at PV buses that have stiff ties, so the plain fixed point <em>repels</em>. The ACTIVSg10k case shows a linearized spectral radius of about 11.7.</p><p>The stage therefore adds an inductive shunt <span>$-j\kappa\lvert Y_{kk}\rvert$</span> at each PV bus (<span>$Y_{kk}$</span> is the network diagonal entry). The shunt lowers <span>$\lvert Z_{th}\rvert$</span> and restores contraction. The initial value is <code>GA_PV_STIFFNESS_FRACTION = 0.5</code>. This value is empirical, not derived.</p><h3 id="Anderson-mixing"><a class="docs-heading-anchor" href="#Anderson-mixing">Anderson mixing</a><a id="Anderson-mixing-1"></a><a class="docs-heading-anchor-permalink" href="#Anderson-mixing" title="Permalink"></a></h3><p>The stage mixes the corrective currents with Anderson acceleration (type II, depth <code>GA_ANDERSON_DEPTH = 5</code>). The map conjugates <span>$u$</span>, so it is only ℝ-linear and not ℂ-linear. The mixing coefficients are therefore real. The code finds them by least squares over the stacked real and imaginary parts of the residual differences. If the history becomes linearly dependent, the code drops it and takes a plain fixed-point step.</p><h3 id="Shunt-refresh"><a class="docs-heading-anchor" href="#Shunt-refresh">Shunt refresh</a><a id="Shunt-refresh-1"></a><a class="docs-heading-anchor-permalink" href="#Shunt-refresh" title="Permalink"></a></h3><p>A refresh replaces <span>$y$</span> with the <em>ideal</em> shunts of the current iterate (paper eq. 10). For PV buses the code uses the extracted <span>$q_v$</span>; for PQ buses it uses the present <span>$\lvert u\rvert$</span>. It then adds the PV stiffness <span>$\kappa$</span> again, refactors both KLU factors numerically, and moves the currents by <span>$i \mathrel{+}= \Delta y \odot u$</span>. This move offsets the change of <span>$Y_{\ell\ell}$</span> at the current iterate, so the next voltages stay close. A refresh also resets the Anderson history.</p><h2 id="Stage-logic"><a class="docs-heading-anchor" href="#Stage-logic">Stage logic</a><a id="Stage-logic-1"></a><a class="docs-heading-anchor-permalink" href="#Stage-logic" title="Permalink"></a></h2><p><code>_ga_run_stage!</code> runs the loop below. Rows 1 to 4 test the result of an iteration. Rows 5 and 6 choose between a refresh and an Anderson step. The checks run in the order shown.</p><p>| # | Trigger                                                                      | Active                       | Effect                                                                                                                                                         | |:- |:—————————————————————————- |:—————————- |:————————————————————————————————————————————————————– | | 1 | <code>exit_gap</code> is not finite                                                     | always                       | Exit <code>GANonFinite</code>                                                                                                                                             | | 2 | <code>exit_gap</code> ≤ <code>stage_tol</code> (see below)                                         | always                       | Exit <code>GAConverged</code>                                                                                                                                             | | 3 | <code>gap</code> &gt; <code>GA_DIVERGENCE_FACTOR</code> (<span>$10^3$</span>) × best gap since the last refresh  | always                       | Exit <code>GADiverged</code>                                                                                                                                              | | 4 | Every 20 iterations: best gap &gt; 0.9 × best gap at the previous check         | handoff only                 | Exit <code>GAStagnated</code>; the handoff continues from the best iterate                                                                                                | | 5 | <span>$10\,\cdot$</span> gap ≤ gap at the last refresh (iteration 1 sets the reference) | always                       | Drop refresh with <span>$\kappa = 0$</span>: ideal shunts, numeric refactor, <span>$i \mathrel{+}= \Delta y \odot u$</span>, Anderson reset, reset of the segment and stall counters | | 6 | 40 iterations without a 10 % gain on the stall reference                     | in practice, no handoff only | Stall refresh with <span>$\kappa = \min(\max(4\kappa, 0.05), 0.5)$</span>, then the same refresh as row 5                                                                 | | 7 | None of rows 5 and 6                                                         | always                       | Anderson step                                                                                                                                                  | | 8 | Iteration <span>$k$</span> = <code>max_iter</code> (default 500)                                   | always                       | Exit <code>GAMaxIter</code>                                                                                                                                               |</p><p>The exit test depends on the handoff setting.</p><ul><li><strong>No handoff.</strong> <code>exit_gap</code> = max(per-bus gap, largest absolute island active-power sum) and <code>stage_tol</code> = <code>tol</code>. The island sum equals minus the REF active-power row of the polar residual after the explicit sync, so this test bounds that row too.</li><li><strong>Handoff.</strong> <code>exit_gap</code> is the per-bus gap and <code>stage_tol</code> = <code>handoff_tol</code> (default <span>$10^{-3}$</span>).</li></ul><p>Row 6 matters only without a handoff. With a handoff, the stagnation check of row 4 runs every 20 iterations and exits first, before 40 stalled iterations can accumulate. The handoff solver then takes over. Without a handoff, no solver rescues a slow run, so the stage keeps iterating and re-stiffens the PV buses on a stall. The cap keeps <span>$\kappa$</span> at or below the initial stiffness, because a larger <span>$\kappa$</span> slows the PV loop.</p><p>Each iteration also runs the VSC DC substep when the system has VSC converters (see below). Its largest change of converter active power enters the gap.</p><h3 id="After-the-stage"><a class="docs-heading-anchor" href="#After-the-stage">After the stage</a><a id="After-the-stage-1"></a><a class="docs-heading-anchor-permalink" href="#After-the-stage" title="Permalink"></a></h3><ol><li>Write the best iterate (lowest <code>exit_gap</code>) into <code>PowerFlowData</code>, and settle the VSC state.</li><li>Evaluate the polar residual and close the REF, PV, LCC and VSC state with the explicit-state sync. A second residual evaluation makes the residual the true residual of the best state.</li><li>If a handoff solver is set and the residual does not already meet <code>tol</code>, refine the state with NR, TR or LM to <code>tol</code>.</li><li>Without a handoff, check consistency. If the stage reported <code>GAConverged</code> but the polar residual exceeds <code>GA_CONSISTENCY_FACTOR</code> (10) × <code>tol</code>, the solver raises an error.</li></ol><h2 id="Supported-scope"><a class="docs-heading-anchor" href="#Supported-scope">Supported scope</a><a id="Supported-scope-1"></a><a class="docs-heading-anchor-permalink" href="#Supported-scope" title="Permalink"></a></h2><ul><li><strong>Polar only.</strong> <code>ACPolarPowerFlow{GeneralizedAdmittanceACPowerFlow}</code>. The rectangular and mixed formulations reject this solver.</li><li><strong>Rejected settings.</strong> <code>check_reactive_power_limits</code>, distributed slack (participation factors or headroom-proportional slack), discrete control, and area interchange. The first two are rejected by <code>_validate_solver_specific_settings</code>; the last two by the shared discrete-control and area-interchange validators, which do not list this solver.</li><li><strong>Required buses.</strong> At least one REF bus and at least one PQ bus.</li><li><strong>LCC.</strong> Each terminal is a constant <span>$P + jQ$</span> withdrawal. A closed form gives the values from the DC current, the setpoint and the minimum firing and extinction angles. The code folds them into the constant power term of the bus.</li><li><strong>VSC.</strong> Converters are constant injections. When the system has a DC network, a DC substep in each iteration settles the converter active power and the DC voltage. AC-voltage VSC buses join the <span>$v$</span> set inside the partition only; <code>data.bus_type</code> is not changed.</li><li><strong>Handoff.</strong> Opt-in through <code>handoff_solver</code> (<code>NewtonRaphsonACPowerFlow</code>, <code>TrustRegionACPowerFlow</code> or <code>LevenbergMarquardtACPowerFlow</code>). The default is the <code>NoHandoff</code> sentinel type.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../fast_decoupled/">« Fast/Fixed Decoupled Power Flow</a><a class="docs-footer-nextpage" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Tuesday 13 October 2026 01:10">Tuesday 13 October 2026</span>. Using Julia version 1.13.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
