<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Evaluation Models vs. Solver Algorithms · PowerFlows.jl</title><meta name="title" content="Evaluation Models vs. Solver Algorithms · PowerFlows.jl"/><meta property="og:title" content="Evaluation Models vs. Solver Algorithms · PowerFlows.jl"/><meta property="twitter:title" content="Evaluation Models vs. Solver Algorithms · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li class="is-active"><a class="tocitem" href>Evaluation Models vs. Solver Algorithms</a><ul class="internal"><li><a class="tocitem" href="#1.-The-evaluation-model:-*what*-to-compute"><span>1. The evaluation model: <em>what</em> to compute</span></a></li><li><a class="tocitem" href="#2.-The-AC-solver:-*how*-to-drive-the-residual-to-zero"><span>2. The AC solver: <em>how</em> to drive the residual to zero</span></a></li><li><a class="tocitem" href="#3.-The-user-facing-call"><span>3. The user-facing call</span></a></li><li><a class="tocitem" href="#When-you-should-care-which-is-which"><span>When you should care which is which</span></a></li></ul></li><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li><a class="tocitem" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li><a class="tocitem" href="../generalized_admittance/">Generalized-Admittance Power Flow</a></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li><a class="tocitem" href="../vsc_model/">VSC Model Implementation</a></li><li><a class="tocitem" href="../discrete_control/">Discrete Control via λ-Continuation</a></li><li><a class="tocitem" href="../area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Evaluation Models vs. Solver Algorithms</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Evaluation Models vs. Solver Algorithms</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/models-and-solvers.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Evaluation-Models-vs.-Solver-Algorithms"><a class="docs-heading-anchor" href="#Evaluation-Models-vs.-Solver-Algorithms">Evaluation Models vs. Solver Algorithms</a><a id="Evaluation-Models-vs.-Solver-Algorithms-1"></a><a class="docs-heading-anchor-permalink" href="#Evaluation-Models-vs.-Solver-Algorithms" title="Permalink"></a></h1><p>PowerFlows.jl draws a sharp line between two concepts that are often blurred in power-flow libraries:</p><ol><li><strong>What problem you are solving</strong> — the <a href="../../reference/api/public/#PowerFlows.PowerFlowEvaluationModel"><code>PowerFlowEvaluationModel</code></a>.</li><li><strong>How you solve it</strong> — for AC problems, the <a href="../../reference/api/public/#PowerFlows.ACPowerFlowSolverType"><code>ACPowerFlowSolverType</code></a>.</li></ol><p>Keeping these orthogonal lets you swap the integration algorithm without changing the model, and vice versa, and it is the reason every public constructor looks the same: <code>solve_power_flow(model, sys)</code>.</p><h2 id="1.-The-evaluation-model:-*what*-to-compute"><a class="docs-heading-anchor" href="#1.-The-evaluation-model:-*what*-to-compute">1. The evaluation model: <em>what</em> to compute</a><a id="1.-The-evaluation-model:-*what*-to-compute-1"></a><a class="docs-heading-anchor-permalink" href="#1.-The-evaluation-model:-*what*-to-compute" title="Permalink"></a></h2><p>A <a href="../../reference/api/public/#PowerFlows.PowerFlowEvaluationModel"><code>PowerFlowEvaluationModel</code></a> is a value-type description of the power-flow problem and of any post-processing or export the user wants alongside it. Concrete evaluation models fall into three families:</p><table><tr><th style="text-align: left">Family</th><th style="text-align: left">Concrete types</th><th style="text-align: left">Purpose</th></tr><tr><td style="text-align: left">DC</td><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.DCPowerFlow"><code>DCPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.PTDFDCPowerFlow"><code>PTDFDCPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.vPTDFDCPowerFlow"><code>vPTDFDCPowerFlow</code></a></td><td style="text-align: left">Linear approximation: solves for voltage angles (or computes flows directly via PTDF). Fast, supports multi-period.</td></tr><tr><td style="text-align: left">AC</td><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a> (alias <a href="../../reference/api/public/#PowerFlows.ACPowerFlow"><code>ACPowerFlow</code></a>), <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.ACMixedPowerFlow"><code>ACMixedPowerFlow</code></a></td><td style="text-align: left">Full non-linear AC power flow. Three <strong>formulations</strong> — polar power balance <code>(V, θ)</code>, rectangular power mismatch <code>(e, f)</code>, and mixed current–power balance (MCPB, also rectangular state, <code>2n</code> unknowns).</td></tr><tr><td style="text-align: left">Export</td><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.PSSEExportPowerFlow-Tuple{Symbol, AbstractString}"><code>PSSEExportPowerFlow</code></a></td><td style="text-align: left">Writes a PSS/E raw file as a &quot;solve&quot; step.</td></tr></table><p>Every AC model carries the bookkeeping for the AC problem: bus-type handling, slack distribution, network reductions, time steps, the optional reactive-power limit check, etc. None of that depends on the algorithm used to drive the residual to zero.</p><h3 id="The-three-AC-formulations"><a class="docs-heading-anchor" href="#The-three-AC-formulations">The three AC formulations</a><a id="The-three-AC-formulations-1"></a><a class="docs-heading-anchor-permalink" href="#The-three-AC-formulations" title="Permalink"></a></h3><p>All three AC formulations are mathematically equivalent — they solve the same power flow and should agree to numerical tolerance — but they differ in their state vector, residual, and Jacobian structure:</p><ul><li><a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a> (the default and recommended starting point): per-bus state is <code>(Vᵢ, θᵢ)</code>; the residual is the active/reactive power mismatch. This is the formulation used by the classic Newton power flow and is the only one that currently supports the loss-factor, voltage-stability, and DC-fallback post-processing options.</li><li><a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a>: per-bus state is <code>(eᵢ, fᵢ)</code>; the residual is the active/reactive power mismatch <code>ΔSᵢ = Vᵢ·conj((Y_bus·V)ᵢ) − S_specᵢ</code> in rectangular coordinates (MATPOWER&#39;s <code>newtonpf_S_cart</code>), with the PV reactive row replaced by <code>|Vᵢ|² − V_setᵢ²</code>. Like polar, it converges from a flat start; the additive Cartesian update can cost one more iteration than polar from a start far from the solution. Pick this formulation if you are integrating with code that expects rectangular coordinates.</li><li><a href="../../reference/api/public/#PowerFlows.ACMixedPowerFlow"><code>ACMixedPowerFlow</code></a>: per-bus state is <code>(eᵢ, fᵢ)</code> with exactly <code>2n</code> unknowns — no auxiliary reactive-power variable at PV buses. The residual mixes divided current balance at PQ buses with real power balance plus a <code>|Vᵢ|²</code> constraint at PV buses. Its minimal state vector and predictable timing make it attractive for memory-bound large-scale studies; it is also the lowest-median LM formulation at 10k buses and above. Like rectangular, it lacks the polar-only post-processing options. See <a href="../mixed_cpb_formulation/#Mixed-Current-Power-Balance-Formulation">Mixed Current-Power Balance Formulation</a> for the full derivation.</li></ul><p>All three formulations support the LCC (line-commutated converter) HVDC model. The LCC state and Jacobian rows are appended to the network state and share the same true-<code>φ</code> derivation across polar, rectangular, and mixed code paths; see <a href="../lcc_model/#Line-Commutated-Converter-(LCC)-Implementations">Line-Commutated Converter (LCC) Implementations</a>.</p><h2 id="2.-The-AC-solver:-*how*-to-drive-the-residual-to-zero"><a class="docs-heading-anchor" href="#2.-The-AC-solver:-*how*-to-drive-the-residual-to-zero">2. The AC solver: <em>how</em> to drive the residual to zero</a><a id="2.-The-AC-solver:-*how*-to-drive-the-residual-to-zero-1"></a><a class="docs-heading-anchor-permalink" href="#2.-The-AC-solver:-*how*-to-drive-the-residual-to-zero" title="Permalink"></a></h2><p>For an AC problem, the evaluation model is parameterized by an <a href="../../reference/api/public/#PowerFlows.ACPowerFlowSolverType"><code>ACPowerFlowSolverType</code></a> — a tag that selects one of the iterative algorithms PowerFlows.jl ships with:</p><table><tr><th style="text-align: left">Solver</th><th style="text-align: left">When to use it</th><th style="text-align: left">Notes</th></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.NewtonRaphsonACPowerFlow"><code>NewtonRaphsonACPowerFlow</code></a> (default)</td><td style="text-align: left">Well-conditioned systems, warm starts</td><td style="text-align: left">Pure Newton step. Optional Iwamoto damping via <code>SolutionParameters(; iwamoto = true)</code>.</td></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a></td><td style="text-align: left">Slightly ill-conditioned or unreliable starts</td><td style="text-align: left">Powell dogleg. Comparable cost to Newton.</td></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a></td><td style="text-align: left">Hard-to-converge cases where TR also struggles</td><td style="text-align: left">More robust, more expensive per iteration; meta-parameters can be sensitive.</td></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a></td><td style="text-align: left">Pathological initial points</td><td style="text-align: left">Order(s) of magnitude slower than Newton but very robust. <em>Polar only.</em></td></tr></table><p>Construction follows a single pattern — the solver is the type parameter of the AC model:</p><pre><code class="language-julia hljs">ACPowerFlow()                                       # polar + Newton-Raphson (default)
ACPowerFlow{TrustRegionACPowerFlow}()               # polar + Powell dogleg
ACRectangularPowerFlow{LevenbergMarquardtACPowerFlow}()  # rectangular + LM
ACMixedPowerFlow()                                  # MCPB + Newton-Raphson (default)
ACMixedPowerFlow{LevenbergMarquardtACPowerFlow}()   # MCPB + LM</code></pre><p>Any (formulation, solver) pair is valid except where noted: <a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a> and <a href="../../reference/api/public/#PowerFlows.GradientDescentACPowerFlow"><code>GradientDescentACPowerFlow</code></a> are polar-only because their continuation paths assume the polar state layout, and <a href="../../reference/api/public/#PowerFlows.GeneralizedAdmittanceACPowerFlow"><code>GeneralizedAdmittanceACPowerFlow</code></a> is polar-only as well; <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a> and <a href="../../reference/api/public/#PowerFlows.ACMixedPowerFlow"><code>ACMixedPowerFlow</code></a> reject all three at construction.</p><p><a href="../../reference/api/public/#PowerFlows.GeneralizedAdmittanceACPowerFlow"><code>GeneralizedAdmittanceACPowerFlow</code></a> embeds loads and generators as fixed shunts in the non-slack admittance block and iterates on corrective nodal currents. Each iteration reuses two KLU factorizations, so it is cheap. Anderson mixing accelerates the iteration, and the shunts are refreshed from the current iterate as the mismatch falls, so it converges from a flat start in tens of iterations, including on systems where Newton-Raphson diverges from a flat start (e.g. ACTIVSg10k). Pair it with <code>handoff_solver = NewtonRaphsonACPowerFlow</code> to use it as a flat-start enhancer that finishes in a few Newton steps. It supports ZIP loads and all HVDC types, but not reactive-power limits, distributed slack, discrete control, or area interchange.</p><h2 id="3.-The-user-facing-call"><a class="docs-heading-anchor" href="#3.-The-user-facing-call">3. The user-facing call</a><a id="3.-The-user-facing-call-1"></a><a class="docs-heading-anchor-permalink" href="#3.-The-user-facing-call" title="Permalink"></a></h2><p>Once you have an evaluation model, solving and storing results always look the same:</p><pre><code class="language-julia hljs">results = solve_power_flow(model, sys)            # returns Dicts of DataFrames
solve_and_store_power_flow!(model, sys)           # writes results back into `sys`</code></pre><p>The dispatcher inspects <code>model</code>, picks the right setup (<code>PowerFlowData</code>, state vector, residual, Jacobian) and integration loop, and returns a uniform result schema. From the caller&#39;s perspective the choice of formulation or solver is just data.</p><h2 id="When-you-should-care-which-is-which"><a class="docs-heading-anchor" href="#When-you-should-care-which-is-which">When you should care which is which</a><a id="When-you-should-care-which-is-which-1"></a><a class="docs-heading-anchor-permalink" href="#When-you-should-care-which-is-which" title="Permalink"></a></h2><ul><li><strong>Choosing a model</strong>: driven by the <em>physics</em> you want (DC approximation vs. full AC, polar vs. rectangular vs. mixed state) and by which post-processing options you need. Loss factors, voltage-stability factors, and the DC robust fallback are <a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a>-only; the rectangular and mixed formulations share the same rectangular-state limitations. PSS/E export is independent of formulation.</li><li><strong>Choosing a solver</strong>: driven by <em>numerics</em> — how well-conditioned the problem is and how close your initial guess is to the solution. If a default Newton-Raphson run does not converge, escalate to <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a>, then <a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a>, then <a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a> (polar only), without touching the rest of your setup.</li></ul><p>For benchmark-based selection at scale, see <a href="../../how-tos/choose_ac_formulation_and_solver/#choose-ac-formulation-and-solver">How to choose an AC formulation and solver</a>. For the MCPB theory and equations, see <a href="../mixed_cpb_formulation/#Mixed-Current-Power-Balance-Formulation">Mixed Current-Power Balance Formulation</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../how-tos/choose_ac_formulation_and_solver/">« How to choose an AC formulation and solver</a><a class="docs-footer-nextpage" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Tuesday 13 October 2026 01:10">Tuesday 13 October 2026</span>. Using Julia version 1.13.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
